!- Linux Line endings 

Version,
    24.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    280,                      !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,       !- Algorithm
    No,                       !- Do Space Heat Balance for Sizing
    No;                       !- Do Space Heat Balance for Simulation

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Mountain View Moffett Fld Nas,    !- Name
    37.4,                     !- Latitude
    -122.05,                  !- Longitude
    -8,                       !- Time Zone
    12;                       !- Elevation

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    18.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    3.9,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.378,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.37,                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    23.8,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    17.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    3.9,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.378,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.37,                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.1,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    58100,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    3.9,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.378,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.37,                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.1,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    20.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    3.9,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.378,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.37,                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    2.5,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    2.5,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    0.5,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    12,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    12,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    10.4,                     !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    8.8,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -6.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101181,                   !- Barometric Pressure
    0.5,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2022,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2022,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number,               !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 East Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 East Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 East Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 North Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 North Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 South Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 West Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 West Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 East Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 East Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 East Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 North Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 North Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 South Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 West Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 West Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 East Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 East Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 East Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 North Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 North Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 South Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 West Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 West Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 East Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 East Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 East Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 North Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 North Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 South Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 West Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 West Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 East Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 East Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 East Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 North Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 North Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 South Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 West Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 West Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 East Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 East Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 East Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 North Lower Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 North Upper Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 South Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 West Core Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 West Perimeter Space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    PerimeterSpace Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    PerimeterSpace Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Weekend Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    CoreSpace Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Weekend Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.6,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.3;                      !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.3;                      !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.95,                     !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.5;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    21,                       !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    21;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    21,                       !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    21;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    WaterUse Latent Fraction Schedule 5p Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Schedule 120F Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    48.8888888888889;         !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Sensible Fraction Schedule 20p Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Lower Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Lower Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Lower Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Lower Perimeter Space Occ Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Lower Perimeter Space Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Lower Perimeter Space Equip Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Upper Perimeter Space Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.8,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1,                        !- Value Until Time 15
    16:00,                    !- Time 16
    1,                        !- Value Until Time 16
    17:00,                    !- Time 17
    1,                        !- Value Until Time 17
    18:00,                    !- Time 18
    1,                        !- Value Until Time 18
    19:00,                    !- Time 19
    1,                        !- Value Until Time 19
    20:00,                    !- Time 20
    0.9,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Upper Perimeter Space Light Weekend Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.7,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.7,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.9,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.9,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.6,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.2,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.2;                      !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 6 East Upper Perimeter Space Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    11:00,                    !- Time 11
