!- Linux Line endings 

Version,
    24.1;                     !- Version Identifier

SimulationControl,
    YES,                      !- Do Zone Sizing Calculation
    YES,                      !- Do System Sizing Calculation
    YES,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    YES,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Ref Bldg Small Office Post1980_v1.3_5.0,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,       !- Algorithm
    No;                       !- Do Space Heat Balance for Sizing

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

SizingPeriod:DesignDay,
    LA,                       !- Name
    9,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29.6,                     !- Maximum DryBulb Temperature
    8.1,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101325,                   !- Barometric Pressure
    5.5,                      !- Wind Speed
    260,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.395,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.268,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    RUNPERIOD 1,              !- Name
    7,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    9,                        !- End Month
    30,                       !- End Day of Month
    ,                         !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    19.905,                   !- January Ground Temperature
    19.922,                   !- February Ground Temperature
    19.91,                    !- March Ground Temperature
    19.932,                   !- April Ground Temperature
    19.949,                   !- May Ground Temperature
    20.038,                   !- June Ground Temperature
    20.327,                   !- July Ground Temperature
    20.062,                   !- August Ground Temperature
    20.443,                   !- September Ground Temperature
    20.088,                   !- October Ground Temperature
    19.986,                   !- November Ground Temperature
    19.948;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.08,                    !- Annual Average Outdoor Air Temperature
    8;                        !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 07:00,             !- Field 12
    0.1,                      !- Field 13
    Until: 08:00,             !- Field 14
    0.2,                      !- Field 15
    Until: 12:00,             !- Field 16
    0.95,                     !- Field 17
    Until: 13:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 17:00,             !- Field 20
    0.95,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 20:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: AllOtherDays,        !- Field 39
    Until: 24:00,             !- Field 40
    0.0;                      !- Field 41

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday,            !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: SummerDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    1.0,                      !- Field 34
    For: WinterDesignDay,     !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.40,                     !- Field 4
    Until: 12:00,             !- Field 5
    0.90,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 18:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.40,                     !- Field 14
    For: Saturday,            !- Field 15
    Until: 06:00,             !- Field 16
    0.30,                     !- Field 17
    Until: 08:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 12:00,             !- Field 20
    0.5,                      !- Field 21
    Until: 17:00,             !- Field 22
    0.35,                     !- Field 23
    Until: 24:00,             !- Field 24
    0.30,                     !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1.0,                      !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0.30;                     !- Field 34

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    HTGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    11,                       !- Field 4
    Until: 22:00,             !- Field 5
    11,                       !- Field 6
    Until: 24:00,             !- Field 7
    11,                       !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    11,                       !- Field 11
    Until: 18:00,             !- Field 12
    11,                       !- Field 13
    Until: 24:00,             !- Field 14
    11,                       !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    11,                       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    11;                       !- Field 21

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: AllOtherDays,        !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PGESeasonsSchedule,       !- Name
    Number,                   !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    PGETOUSched,              !- Name
    Number,                   !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: WeekDays,            !- Field 2
    Until: 8:30,              !- Field 3
    3,                        !- Field 4
    Until: 21:30,             !- Field 5
    4,                        !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    3,                        !- Field 11
    Through: 10/31,           !- Field 12
    For: WeekDays,            !- Field 13
    Until: 8:30,              !- Field 14
    3,                        !- Field 15
    Until: 12:00,             !- Field 16
    4,                        !- Field 17
    Until: 18:00,             !- Field 18
    1,                        !- Field 19
    Until: 21:30,             !- Field 20
    4,                        !- Field 21
    Until: 24:00,             !- Field 22
    3,                        !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    3,                        !- Field 26
    Through: 12/31,           !- Field 27
    For: WeekDays,            !- Field 28
    Until: 10:00,             !- Field 29
    3,                        !- Field 30
    Until: 22:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    3,                        !- Field 34
    For: AllOtherDays,        !- Field 35
    Until: 24:00,             !- Field 36
    3;                        !- Field 37

Schedule:Compact,
    CLGSETP_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    24,                       !- Field 4
    Until: 02:00,             !- Field 5
    24,                       !- Field 6
    Until: 03:00,             !- Field 7
    24,                       !- Field 8
    Until: 04:00,             !- Field 9
    24,                       !- Field 10
    Until: 05:00,             !- Field 11
    24,                       !- Field 12
    Until: 06:00,             !- Field 13
    24,                       !- Field 14
    Until: 07:00,             !- Field 15
    24,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24,                       !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24,                       !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24,                       !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    24,                       !- Field 46
    Until: 23:00,             !- Field 47
    24,                       !- Field 48
    Until: 24:00,             !- Field 49
    24;                       !- Field 50

Material,
    AtticFloor NonRes Insulation,    !- Name
    MediumRough,              !- Roughness
    0.0783780273543822,       !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Siding,              !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.11,                     !- Conductivity
    544.62,                   !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.6918,                   !- Conductivity
    1858,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW,          !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Siding,             !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.96,                    !- Conductivity
    7688.86,                  !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    HW CONCRETE,              !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std AC02,                 !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Wood,                     !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal,                    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Books,                    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum,                   !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    Plastic,                  !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Fabric,                   !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O001_Wood_0.0972m,    !- Name
    MediumSmooth,             !- Roughness
    0.097221,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O002_Plastic_0.0979m,    !- Name
    Smooth,                   !- Roughness
    0.097855,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O003_Wood_0.0434m,    !- Name
    MediumSmooth,             !- Roughness
    0.043353,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O004_Wood_0.0446m,    !- Name
    MediumSmooth,             !- Roughness
    0.044591,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O005_Wood_0.0434m,    !- Name
    MediumSmooth,             !- Roughness
    0.043444,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O006_Wood_0.1023m,    !- Name
    MediumSmooth,             !- Roughness
    0.102276,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O007_Wood_0.1402m,    !- Name
    MediumSmooth,             !- Roughness
    0.140151,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O008_Books_0.1493m,    !- Name
    MediumSmooth,             !- Roughness
    0.149335,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O009_Books_0.0535m,    !- Name
    MediumSmooth,             !- Roughness
    0.053543,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O010_Plastic_0.0793m,    !- Name
    Smooth,                   !- Roughness
    0.079284,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O011_Wood_0.1252m,    !- Name
    MediumSmooth,             !- Roughness
    0.12519,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O012_Plastic_0.0873m,    !- Name
    Smooth,                   !- Roughness
    0.087304,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O013_Wood_0.0486m,    !- Name
    MediumSmooth,             !- Roughness
    0.048615,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O014_Wood_0.0480m,    !- Name
    MediumSmooth,             !- Roughness
    0.048002,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O015_Wood_0.0487m,    !- Name
    MediumSmooth,             !- Roughness
    0.048741,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O016_Wood_0.2034m,    !- Name
    MediumSmooth,             !- Roughness
    0.203353,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O017_Books_0.1699m,    !- Name
    MediumSmooth,             !- Roughness
    0.169881,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O018_Books_0.0701m,    !- Name
    MediumSmooth,             !- Roughness
    0.070149,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O019_Plastic_0.0866m,    !- Name
    Smooth,                   !- Roughness
    0.086564,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O020_Wood_0.1323m,    !- Name
    MediumSmooth,             !- Roughness
    0.132283,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O021_Plastic_0.1657m,    !- Name
    Smooth,                   !- Roughness
    0.165693,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O022_Plastic_0.0506m,    !- Name
    Smooth,                   !- Roughness
    0.050633,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O023_Wood_0.0530m,    !- Name
    MediumSmooth,             !- Roughness
    0.053002,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O024_Wood_0.0481m,    !- Name
    MediumSmooth,             !- Roughness
    0.048105,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O025_Wood_0.0586m,    !- Name
    MediumSmooth,             !- Roughness
    0.058647,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O026_Wood_0.4293m,    !- Name
    MediumSmooth,             !- Roughness
    0.429328,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O027_Wood_0.2269m,    !- Name
    MediumSmooth,             !- Roughness
    0.226946,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O028_Books_0.1553m,    !- Name
    MediumSmooth,             !- Roughness
    0.155279,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O029_Books_0.0749m,    !- Name
    MediumSmooth,             !- Roughness
    0.074856,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O030_Plastic_0.0689m,    !- Name
    Smooth,                   !- Roughness
    0.068944,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O031_Plastic_0.0140m,    !- Name
    Smooth,                   !- Roughness
    0.013992,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O032_Wood_0.0965m,    !- Name
    MediumSmooth,             !- Roughness
    0.096541,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O033_Plastic_0.0754m,    !- Name
    Smooth,                   !- Roughness
    0.075437,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O034_Wood_0.0479m,    !- Name
    MediumSmooth,             !- Roughness
    0.04792,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O035_Wood_0.0517m,    !- Name
    MediumSmooth,             !- Roughness
    0.051746,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O036_Wood_0.0576m,    !- Name
    MediumSmooth,             !- Roughness
    0.057601,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O037_Wood_0.2203m,    !- Name
    MediumSmooth,             !- Roughness
    0.22025,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O038_Wood_0.2109m,    !- Name
    MediumSmooth,             !- Roughness
    0.210905,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O039_Books_0.1413m,    !- Name
    MediumSmooth,             !- Roughness
    0.14135,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O040_Books_0.0523m,    !- Name
    MediumSmooth,             !- Roughness
    0.052316,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O041_Plastic_0.0886m,    !- Name
    Smooth,                   !- Roughness
    0.08859,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O042_Wood_0.1147m,    !- Name
    MediumSmooth,             !- Roughness
    0.114736,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O043_Plastic_0.0409m,    !- Name
    Smooth,                   !- Roughness
    0.040872,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O044_Wood_0.0501m,    !- Name
    MediumSmooth,             !- Roughness
    0.050092,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O045_Wood_0.0478m,    !- Name
    MediumSmooth,             !- Roughness
    0.047767,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O046_Wood_0.0529m,    !- Name
    MediumSmooth,             !- Roughness
    0.052904,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O047_Wood_0.3403m,    !- Name
    MediumSmooth,             !- Roughness
    0.340269,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O048_Wood_0.2090m,    !- Name
    MediumSmooth,             !- Roughness
    0.208975,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O049_Books_0.1574m,    !- Name
    MediumSmooth,             !- Roughness
    0.157364,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O050_Books_0.0664m,    !- Name
    MediumSmooth,             !- Roughness
    0.066372,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O051_Plastic_0.1136m,    !- Name
    Smooth,                   !- Roughness
    0.113577,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O052_Plastic_0.0168m,    !- Name
    Smooth,                   !- Roughness
    0.016791,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O053_Wood_0.0942m,    !- Name
    MediumSmooth,             !- Roughness
    0.094235,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O054_Books_0.0812m,    !- Name
    MediumSmooth,             !- Roughness
    0.081224,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O055_Wood_0.0240m,    !- Name
    MediumSmooth,             !- Roughness
    0.023991,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O056_Wood_0.0563m,    !- Name
    MediumSmooth,             !- Roughness
    0.056286,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O057_Plastic_0.0854m,    !- Name
    Smooth,                   !- Roughness
    0.085384,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O058_Plastic_0.0917m,    !- Name
    Smooth,                   !- Roughness
    0.091747,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O059_Wood_0.1795m,    !- Name
    MediumSmooth,             !- Roughness
    0.179498,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O060_Plastic_0.0534m,    !- Name
    Smooth,                   !- Roughness
    0.053386,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O061_Wood_0.0925m,    !- Name
    MediumSmooth,             !- Roughness
    0.092511,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O062_Books_0.1566m,    !- Name
    MediumSmooth,             !- Roughness
    0.15665,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O063_Wood_0.0497m,    !- Name
    MediumSmooth,             !- Roughness
    0.049722,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O064_Wood_0.0549m,    !- Name
    MediumSmooth,             !- Roughness
    0.054946,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O065_Plastic_0.1108m,    !- Name
    Smooth,                   !- Roughness
    0.110764,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O066_Plastic_0.1160m,    !- Name
    Smooth,                   !- Roughness
    0.11601,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O067_Wood_0.2137m,    !- Name
    MediumSmooth,             !- Roughness
    0.213676,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O068_Wood_0.1038m,    !- Name
    MediumSmooth,             !- Roughness
    0.103768,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O069_Books_0.1518m,    !- Name
    MediumSmooth,             !- Roughness
    0.151813,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O070_Wood_0.0476m,    !- Name
    MediumSmooth,             !- Roughness
    0.04755,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O071_Plastic_0.0500m,    !- Name
    Smooth,                   !- Roughness
    0.05,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O072_Plastic_0.1679m,    !- Name
    Smooth,                   !- Roughness
    0.167919,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O073_Plastic_0.1320m,    !- Name
    Smooth,                   !- Roughness
    0.131967,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O074_Wood_0.1862m,    !- Name
    MediumSmooth,             !- Roughness
    0.186187,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O075_Wood_0.1030m,    !- Name
    MediumSmooth,             !- Roughness
    0.103,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O076_Books_0.1104m,    !- Name
    MediumSmooth,             !- Roughness
    0.110391,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O077_Wood_0.0275m,    !- Name
    MediumSmooth,             !- Roughness
    0.027479,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O078_Wood_0.0361m,    !- Name
    MediumSmooth,             !- Roughness
    0.036074,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O079_Plastic_0.0874m,    !- Name
    Smooth,                   !- Roughness
    0.087429,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O080_Plastic_0.1459m,    !- Name
    Smooth,                   !- Roughness
    0.145888,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O081_Wood_0.1518m,    !- Name
    MediumSmooth,             !- Roughness
    0.151793,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O082_Wood_0.1314m,    !- Name
    MediumSmooth,             !- Roughness
    0.131396,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O083_Books_0.5142m,    !- Name
    MediumSmooth,             !- Roughness
    0.514159,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O084_Wood_0.1200m,    !- Name
    MediumSmooth,             !- Roughness
    0.120044,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O085_Wood_0.1360m,    !- Name
    MediumSmooth,             !- Roughness
    0.136014,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O086_Wood_0.1739m,    !- Name
    MediumSmooth,             !- Roughness
    0.173903,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O087_Plastic_0.8157m,    !- Name
    Smooth,                   !- Roughness
    0.815673,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O088_Plastic_1.2062m,    !- Name
    Smooth,                   !- Roughness
    1.206228,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O089_Wood_0.5306m,    !- Name
    MediumSmooth,             !- Roughness
    0.530558,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O090_Wood_0.1225m,    !- Name
    MediumSmooth,             !- Roughness
    0.122542,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O091_Wood_0.1127m,    !- Name
    MediumSmooth,             !- Roughness
    0.112727,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O092_Plastic_0.0396m,    !- Name
    Smooth,                   !- Roughness
    0.039604,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O093_Plastic_0.1363m,    !- Name
    Smooth,                   !- Roughness
    0.136295,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O094_Wood_0.0467m,    !- Name
    MediumSmooth,             !- Roughness
    0.046722,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O095_Fabric_0.1250m,    !- Name
    Rough,                    !- Roughness
    0.124956,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O096_Wood_0.0538m,    !- Name
    MediumSmooth,             !- Roughness
    0.05385,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O097_Wood_0.0481m,    !- Name
    MediumSmooth,             !- Roughness
    0.048068,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O098_Plastic_0.0196m,    !- Name
    Smooth,                   !- Roughness
    0.019601,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O099_Plastic_0.1108m,    !- Name
    Smooth,                   !- Roughness
    0.110815,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O100_Wood_0.0696m,    !- Name
    MediumSmooth,             !- Roughness
    0.06958,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O101_Wood_0.2029m,    !- Name
    MediumSmooth,             !- Roughness
    0.202919,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O102_Wood_0.1209m,    !- Name
    MediumSmooth,             !- Roughness
    0.12093,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O103_Plastic_0.1008m,    !- Name
    Smooth,                   !- Roughness
    0.100812,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O104_Plastic_0.1311m,    !- Name
    Smooth,                   !- Roughness
    0.131054,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O105_Wood_0.0386m,    !- Name
    MediumSmooth,             !- Roughness
    0.038567,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O106_Wood_0.0530m,    !- Name
    MediumSmooth,             !- Roughness
    0.053001,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O107_Fabric_0.1504m,    !- Name
    Rough,                    !- Roughness
    0.150432,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O108_Wood_0.0535m,    !- Name
    MediumSmooth,             !- Roughness
    0.053481,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O109_Wood_0.0589m,    !- Name
    MediumSmooth,             !- Roughness
    0.058909,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O110_Plastic_0.0180m,    !- Name
    Smooth,                   !- Roughness
    0.017961,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O111_Plastic_0.1384m,    !- Name
    Smooth,                   !- Roughness
    0.138396,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O112_Wood_0.0624m,    !- Name
    MediumSmooth,             !- Roughness
    0.062415,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O113_Wood_0.3059m,    !- Name
    MediumSmooth,             !- Roughness
    0.30593,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O114_Wood_0.1012m,    !- Name
    MediumSmooth,             !- Roughness
    0.101249,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O115_Plastic_0.1265m,    !- Name
    Smooth,                   !- Roughness
    0.126541,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O116_Wood_0.0732m,    !- Name
    MediumSmooth,             !- Roughness
    0.073152,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O117_Fabric_0.1394m,    !- Name
    Rough,                    !- Roughness
    0.139384,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O118_Wood_0.0521m,    !- Name
    MediumSmooth,             !- Roughness
    0.05211,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O119_Wood_0.0456m,    !- Name
    MediumSmooth,             !- Roughness
    0.045573,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O120_Plastic_0.0149m,    !- Name
    Smooth,                   !- Roughness
    0.014878,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O121_Plastic_0.0970m,    !- Name
    Smooth,                   !- Roughness
    0.097005,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O122_Wood_0.0529m,    !- Name
    MediumSmooth,             !- Roughness
    0.052897,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O123_Wood_0.3216m,    !- Name
    MediumSmooth,             !- Roughness
    0.321568,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O124_Wood_0.1032m,    !- Name
    MediumSmooth,             !- Roughness
    0.103235,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O125_Plastic_0.1510m,    !- Name
    Smooth,                   !- Roughness
    0.150984,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O126_Plastic_0.1483m,    !- Name
    Smooth,                   !- Roughness
    0.148293,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O127_Wood_0.0878m,    !- Name
    MediumSmooth,             !- Roughness
    0.087829,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O128_Wood_0.0507m,    !- Name
    MediumSmooth,             !- Roughness
    0.050686,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O129_Fabric_0.1678m,    !- Name
    Rough,                    !- Roughness
    0.16777,                  !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O130_Wood_0.0489m,    !- Name
    MediumSmooth,             !- Roughness
    0.048889,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O131_Wood_0.0555m,    !- Name
    MediumSmooth,             !- Roughness
    0.055502,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O132_Plastic_0.0162m,    !- Name
    Smooth,                   !- Roughness
    0.016169,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O133_Plastic_0.2368m,    !- Name
    Smooth,                   !- Roughness
    0.236814,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O134_Wood_0.0574m,    !- Name
    MediumSmooth,             !- Roughness
    0.057386,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O135_Wood_0.0211m,    !- Name
    MediumSmooth,             !- Roughness
    0.021074,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O136_Wood_0.0619m,    !- Name
    MediumSmooth,             !- Roughness
    0.061875,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O137_Plastic_0.1283m,    !- Name
    Smooth,                   !- Roughness
    0.12826,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O138_Wood_0.0912m,    !- Name
    MediumSmooth,             !- Roughness
    0.091182,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O139_Books_0.0588m,    !- Name
    MediumSmooth,             !- Roughness
    0.058788,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O140_Fabric_0.1281m,    !- Name
    Rough,                    !- Roughness
    0.128115,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O141_Plastic_0.1018m,    !- Name
    Smooth,                   !- Roughness
    0.101779,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O142_Plastic_0.1341m,    !- Name
    Smooth,                   !- Roughness
    0.134061,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O143_Wood_0.0550m,    !- Name
    MediumSmooth,             !- Roughness
    0.055029,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O144_Fabric_0.1300m,    !- Name
    Rough,                    !- Roughness
    0.130032,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O145_Wood_0.0601m,    !- Name
    MediumSmooth,             !- Roughness
    0.060106,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O146_Fabric_0.1156m,    !- Name
    Rough,                    !- Roughness
    0.115567,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O147_Fabric_0.1188m,    !- Name
    Rough,                    !- Roughness
    0.118834,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O148_Wood_0.0668m,    !- Name
    MediumSmooth,             !- Roughness
    0.066784,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O149_Plastic_0.0946m,    !- Name
    Smooth,                   !- Roughness
    0.094569,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O150_Plastic_0.0771m,    !- Name
    Smooth,                   !- Roughness
    0.077107,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O151_Plastic_0.0497m,    !- Name
    Smooth,                   !- Roughness
    0.049652,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O152_Plastic_0.0716m,    !- Name
    Smooth,                   !- Roughness
    0.071623,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O153_Plastic_0.0626m,    !- Name
    Smooth,                   !- Roughness
    0.062559,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O154_Plastic_0.1199m,    !- Name
    Smooth,                   !- Roughness
    0.1199,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O155_Wood_0.0951m,    !- Name
    MediumSmooth,             !- Roughness
    0.095119,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O156_Books_0.0438m,    !- Name
    MediumSmooth,             !- Roughness
    0.043776,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O157_Fabric_0.1145m,    !- Name
    Rough,                    !- Roughness
    0.114473,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O158_Plastic_0.1697m,    !- Name
    Smooth,                   !- Roughness
    0.169682,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O159_Plastic_0.1853m,    !- Name
    Smooth,                   !- Roughness
    0.185253,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O160_Wood_0.0571m,    !- Name
    MediumSmooth,             !- Roughness
    0.057133,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O161_Fabric_0.2046m,    !- Name
    Rough,                    !- Roughness
    0.204557,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O162_Wood_0.0583m,    !- Name
    MediumSmooth,             !- Roughness
    0.058294,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O163_Fabric_0.1355m,    !- Name
    Rough,                    !- Roughness
    0.135469,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O164_Fabric_0.1236m,    !- Name
    Rough,                    !- Roughness
    0.123631,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O165_Wood_0.0673m,    !- Name
    MediumSmooth,             !- Roughness
    0.067302,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O166_Plastic_0.1278m,    !- Name
    Smooth,                   !- Roughness
    0.127797,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O167_Plastic_0.0746m,    !- Name
    Smooth,                   !- Roughness
    0.074616,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O168_Plastic_0.0538m,    !- Name
    Smooth,                   !- Roughness
    0.053763,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O169_Plastic_0.0942m,    !- Name
    Smooth,                   !- Roughness
    0.094235,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O170_Plastic_0.0684m,    !- Name
    Smooth,                   !- Roughness
    0.068352,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O171_Wood_0.0494m,    !- Name
    MediumSmooth,             !- Roughness
    0.049392,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O172_Plastic_0.1224m,    !- Name
    Smooth,                   !- Roughness
    0.122361,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O173_Wood_0.0923m,    !- Name
    MediumSmooth,             !- Roughness
    0.092274,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O174_Books_0.0535m,    !- Name
    MediumSmooth,             !- Roughness
    0.053471,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O175_Fabric_0.1516m,    !- Name
    Rough,                    !- Roughness
    0.151614,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O176_Plastic_0.1705m,    !- Name
    Smooth,                   !- Roughness
    0.170527,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O177_Plastic_0.1377m,    !- Name
    Smooth,                   !- Roughness
    0.13771,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O178_Wood_0.0416m,    !- Name
    MediumSmooth,             !- Roughness
    0.041635,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O179_Fabric_0.1653m,    !- Name
    Rough,                    !- Roughness
    0.165301,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O180_Wood_0.0600m,    !- Name
    MediumSmooth,             !- Roughness
    0.059971,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O181_Fabric_0.1478m,    !- Name
    Rough,                    !- Roughness
    0.147818,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O182_Fabric_0.0994m,    !- Name
    Rough,                    !- Roughness
    0.099419,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O183_Wood_0.0573m,    !- Name
    MediumSmooth,             !- Roughness
    0.057279,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O184_Plastic_0.1500m,    !- Name
    Smooth,                   !- Roughness
    0.15,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O185_Plastic_0.0644m,    !- Name
    Smooth,                   !- Roughness
    0.064385,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O186_Plastic_0.0738m,    !- Name
    Smooth,                   !- Roughness
    0.073831,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O187_Plastic_0.0781m,    !- Name
    Smooth,                   !- Roughness
    0.078133,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O188_Plastic_0.1287m,    !- Name
    Smooth,                   !- Roughness
    0.128682,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O189_Books_0.0547m,    !- Name
    MediumSmooth,             !- Roughness
    0.054743,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O190_Plastic_0.1209m,    !- Name
    Smooth,                   !- Roughness
    0.120939,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O191_Wood_0.0930m,    !- Name
    MediumSmooth,             !- Roughness
    0.092961,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O192_Books_0.0926m,    !- Name
    MediumSmooth,             !- Roughness
    0.09259,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O193_Fabric_0.1114m,    !- Name
    Rough,                    !- Roughness
    0.111412,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O194_Plastic_0.1312m,    !- Name
    Smooth,                   !- Roughness
    0.131189,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O195_Plastic_0.1825m,    !- Name
    Smooth,                   !- Roughness
    0.182549,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O196_Wood_0.0418m,    !- Name
    MediumSmooth,             !- Roughness
    0.041847,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O197_Fabric_0.1676m,    !- Name
    Rough,                    !- Roughness
    0.167559,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O198_Wood_0.0645m,    !- Name
    MediumSmooth,             !- Roughness
    0.064533,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O199_Plastic_0.1303m,    !- Name
    Smooth,                   !- Roughness
    0.130283,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O200_Plastic_0.0995m,    !- Name
    Smooth,                   !- Roughness
    0.09952,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O201_Plastic_0.0539m,    !- Name
    Smooth,                   !- Roughness
    0.053922,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O202_Plastic_0.0701m,    !- Name
    Smooth,                   !- Roughness
    0.07006,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O203_Plastic_0.0588m,    !- Name
    Smooth,                   !- Roughness
    0.058786,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O204_Fabric_0.0573m,    !- Name
    Rough,                    !- Roughness
    0.057256,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O205_Plastic_0.1164m,    !- Name
    Smooth,                   !- Roughness
    0.11645,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O206_Wood_0.0930m,    !- Name
    MediumSmooth,             !- Roughness
    0.093023,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O207_Books_0.0663m,    !- Name
    MediumSmooth,             !- Roughness
    0.066295,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O208_Fabric_0.1368m,    !- Name
    Rough,                    !- Roughness
    0.136835,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O209_Plastic_0.1771m,    !- Name
    Smooth,                   !- Roughness
    0.177134,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O210_Plastic_0.2207m,    !- Name
    Smooth,                   !- Roughness
    0.220701,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O211_Wood_0.0481m,    !- Name
    MediumSmooth,             !- Roughness
    0.048068,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O212_Fabric_0.2096m,    !- Name
    Rough,                    !- Roughness
    0.209568,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O213_Wood_0.0624m,    !- Name
    MediumSmooth,             !- Roughness
    0.062374,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O214_Fabric_0.2391m,    !- Name
    Rough,                    !- Roughness
    0.239118,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O215_Wood_0.0670m,    !- Name
    MediumSmooth,             !- Roughness
    0.066956,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O216_Plastic_0.1213m,    !- Name
    Smooth,                   !- Roughness
    0.121348,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O217_Plastic_0.0788m,    !- Name
    Smooth,                   !- Roughness
    0.078781,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O218_Plastic_0.0503m,    !- Name
    Smooth,                   !- Roughness
    0.050262,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O219_Plastic_0.0899m,    !- Name
    Smooth,                   !- Roughness
    0.089859,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O220_Plastic_0.0986m,    !- Name
    Smooth,                   !- Roughness
    0.098571,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O221_Wood_0.0412m,    !- Name
    MediumSmooth,             !- Roughness
    0.041186,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O222_Wood_0.0456m,    !- Name
    MediumSmooth,             !- Roughness
    0.045649,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O224_Wood_0.0676m,    !- Name
    MediumSmooth,             !- Roughness
    0.067605,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O225_Wood_0.0680m,    !- Name
    MediumSmooth,             !- Roughness
    0.068016,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O226_Wood_0.0590m,    !- Name
    MediumSmooth,             !- Roughness
    0.059033,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O227_Plastic_0.4093m,    !- Name
    Smooth,                   !- Roughness
    0.409271,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O228_Wood_0.0348m,    !- Name
    MediumSmooth,             !- Roughness
    0.034817,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O229_Plastic_0.1462m,    !- Name
    Smooth,                   !- Roughness
    0.146218,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O230_Wood_0.0575m,    !- Name
    MediumSmooth,             !- Roughness
    0.057476,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O231_Plastic_0.1036m,    !- Name
    Smooth,                   !- Roughness
    0.103596,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O232_Plastic_0.2930m,    !- Name
    Smooth,                   !- Roughness
    0.293027,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O233_Books_0.1436m,    !- Name
    MediumSmooth,             !- Roughness
    0.143576,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O234_Plastic_0.1478m,    !- Name
    Smooth,                   !- Roughness
    0.147771,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O235_Wood_0.1153m,    !- Name
    MediumSmooth,             !- Roughness
    0.115272,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O236_Wood_0.3308m,    !- Name
    MediumSmooth,             !- Roughness
    0.330836,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O237_Wood_0.0671m,    !- Name
    MediumSmooth,             !- Roughness
    0.06711,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O238_Wood_0.0668m,    !- Name
    MediumSmooth,             !- Roughness
    0.066808,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O239_Fabric_0.5385m,    !- Name
    Rough,                    !- Roughness
    0.538477,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O240_Wood_0.0700m,    !- Name
    MediumSmooth,             !- Roughness
    0.069978,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O241_Wood_0.0582m,    !- Name
    MediumSmooth,             !- Roughness
    0.058236,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O242_Wood_0.0572m,    !- Name
    MediumSmooth,             !- Roughness
    0.057194,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O243_Wood_0.0482m,    !- Name
    MediumSmooth,             !- Roughness
    0.048246,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O244_Wood_0.1041m,    !- Name
    MediumSmooth,             !- Roughness
    0.104137,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O245_Wood_0.0704m,    !- Name
    MediumSmooth,             !- Roughness
    0.070402,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O246_Wood_0.2318m,    !- Name
    MediumSmooth,             !- Roughness
    0.231791,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O247_Wood_0.2432m,    !- Name
    MediumSmooth,             !- Roughness
    0.243192,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O248_Wood_0.3384m,    !- Name
    MediumSmooth,             !- Roughness
    0.338351,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O249_Wood_0.2693m,    !- Name
    MediumSmooth,             !- Roughness
    0.269304,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O250_Wood_0.3171m,    !- Name
    MediumSmooth,             !- Roughness
    0.317113,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O251_Wood_0.1423m,    !- Name
    MediumSmooth,             !- Roughness
    0.142271,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O252_Wood_0.1006m,    !- Name
    MediumSmooth,             !- Roughness
    0.100562,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O253_Wood_0.1321m,    !- Name
    MediumSmooth,             !- Roughness
    0.132141,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O254_Wood_0.1730m,    !- Name
    MediumSmooth,             !- Roughness
    0.173008,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O255_Wood_0.3794m,    !- Name
    MediumSmooth,             !- Roughness
    0.379412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O256_Plastic_0.2305m,    !- Name
    Smooth,                   !- Roughness
    0.230477,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O257_Plastic_0.1309m,    !- Name
    Smooth,                   !- Roughness
    0.130922,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O258_Books_0.0529m,    !- Name
    MediumSmooth,             !- Roughness
    0.052851,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O259_Wood_0.2110m,    !- Name
    MediumSmooth,             !- Roughness
    0.210971,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O260_Wood_0.1218m,    !- Name
    MediumSmooth,             !- Roughness
    0.121813,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O261_Books_0.0911m,    !- Name
    MediumSmooth,             !- Roughness
    0.091128,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O262_Plastic_0.0634m,    !- Name
    Smooth,                   !- Roughness
    0.063408,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O263_Plastic_0.0689m,    !- Name
    Smooth,                   !- Roughness
    0.068871,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O264_Fabric_0.0890m,    !- Name
    Rough,                    !- Roughness
    0.088985,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O265_Fabric_0.1555m,    !- Name
    Rough,                    !- Roughness
    0.155542,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O266_Fabric_0.1065m,    !- Name
    Rough,                    !- Roughness
    0.106474,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O267_Fabric_0.1612m,    !- Name
    Rough,                    !- Roughness
    0.161182,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O268_Fabric_0.1037m,    !- Name
    Rough,                    !- Roughness
    0.103651,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O269_Fabric_0.1666m,    !- Name
    Rough,                    !- Roughness
    0.166588,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O270_Books_0.1280m,    !- Name
    MediumSmooth,             !- Roughness
    0.127957,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O271_Plastic_0.1857m,    !- Name
    Smooth,                   !- Roughness
    0.185717,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O272_Plastic_0.1085m,    !- Name
    Smooth,                   !- Roughness
    0.108482,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O273_Wood_0.2619m,    !- Name
    MediumSmooth,             !- Roughness
    0.261866,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O274_Plastic_0.0937m,    !- Name
    Smooth,                   !- Roughness
    0.093657,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O275_Wood_0.4018m,    !- Name
    MediumSmooth,             !- Roughness
    0.401759,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O276_Wood_0.2608m,    !- Name
    MediumSmooth,             !- Roughness
    0.260778,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O277_Books_0.2848m,    !- Name
    MediumSmooth,             !- Roughness
    0.28477,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O278_Plastic_0.4196m,    !- Name
    Smooth,                   !- Roughness
    0.419575,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O279_Wood_0.1852m,    !- Name
    MediumSmooth,             !- Roughness
    0.18518,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O280_Wood_0.1135m,    !- Name
    MediumSmooth,             !- Roughness
    0.113452,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O281_Wood_0.0588m,    !- Name
    MediumSmooth,             !- Roughness
    0.058819,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O282_Wood_0.1325m,    !- Name
    MediumSmooth,             !- Roughness
    0.132473,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O283_Plastic_0.1370m,    !- Name
    Smooth,                   !- Roughness
    0.136976,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O284_Wood_0.0561m,    !- Name
    MediumSmooth,             !- Roughness
    0.056063,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O285_Wood_0.0525m,    !- Name
    MediumSmooth,             !- Roughness
    0.05249,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O286_Wood_0.0568m,    !- Name
    MediumSmooth,             !- Roughness
    0.056772,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O287_Wood_0.0896m,    !- Name
    MediumSmooth,             !- Roughness
    0.089597,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O288_Wood_0.1842m,    !- Name
    MediumSmooth,             !- Roughness
    0.184192,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O289_Concrete_0.5281m,    !- Name
    MediumRough,              !- Roughness
    0.528057,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O290_Concrete_0.2935m,    !- Name
    MediumRough,              !- Roughness
    0.29354,                  !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O291_Plastic_0.0833m,    !- Name
    Smooth,                   !- Roughness
    0.083299,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O292_Plastic_0.0685m,    !- Name
    Smooth,                   !- Roughness
    0.068514,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O293_Plastic_0.0668m,    !- Name
    Smooth,                   !- Roughness
    0.066775,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O294_Books_0.0635m,    !- Name
    MediumSmooth,             !- Roughness
    0.063492,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O295_Plastic_0.0753m,    !- Name
    Smooth,                   !- Roughness
    0.075334,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O296_Plastic_0.0154m,    !- Name
    Smooth,                   !- Roughness
    0.01543,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O297_Plastic_0.0145m,    !- Name
    Smooth,                   !- Roughness
    0.01447,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O298_Plastic_0.1528m,    !- Name
    Smooth,                   !- Roughness
    0.152764,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O299_Plastic_0.1249m,    !- Name
    Smooth,                   !- Roughness
    0.124949,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O300_Wood_0.2698m,    !- Name
    MediumSmooth,             !- Roughness
    0.26981,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O301_Plastic_0.1400m,    !- Name
    Smooth,                   !- Roughness
    0.139997,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O302_Plastic_0.1498m,    !- Name
    Smooth,                   !- Roughness
    0.14976,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O303_Plastic_0.1361m,    !- Name
    Smooth,                   !- Roughness
    0.136129,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O304_Plastic_0.0335m,    !- Name
    Smooth,                   !- Roughness
    0.03351,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O305_Plastic_0.0247m,    !- Name
    Smooth,                   !- Roughness
    0.024691,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O306_Plastic_0.0554m,    !- Name
    Smooth,                   !- Roughness
    0.055387,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O307_Plastic_0.0592m,    !- Name
    Smooth,                   !- Roughness
    0.059238,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O308_Plastic_0.0800m,    !- Name
    Smooth,                   !- Roughness
    0.079969,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O309_Plastic_0.0660m,    !- Name
    Smooth,                   !- Roughness
    0.065972,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O310_Plastic_0.0364m,    !- Name
    Smooth,                   !- Roughness
    0.036395,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O311_Plastic_0.1420m,    !- Name
    Smooth,                   !- Roughness
    0.142034,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O312_Concrete_0.2657m,    !- Name
    MediumRough,              !- Roughness
    0.265699,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O313_Plastic_0.1527m,    !- Name
    Smooth,                   !- Roughness
    0.152727,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O314_Wood_0.2386m,    !- Name
    MediumSmooth,             !- Roughness
    0.238644,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O315_Wood_0.2400m,    !- Name
    MediumSmooth,             !- Roughness
    0.239981,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O316_Books_0.1919m,    !- Name
    MediumSmooth,             !- Roughness
    0.191877,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O317_Wood_0.1533m,    !- Name
    MediumSmooth,             !- Roughness
    0.153284,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O318_Wood_0.1205m,    !- Name
    MediumSmooth,             !- Roughness
    0.120529,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O319_Wood_0.0592m,    !- Name
    MediumSmooth,             !- Roughness
    0.059223,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O320_Wood_0.0815m,    !- Name
    MediumSmooth,             !- Roughness
    0.081477,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O321_Plastic_0.0325m,    !- Name
    Smooth,                   !- Roughness
    0.032468,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O322_Wood_0.0584m,    !- Name
    MediumSmooth,             !- Roughness
    0.058418,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O323_Wood_0.0446m,    !- Name
    MediumSmooth,             !- Roughness
    0.044644,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O324_Wood_0.0694m,    !- Name
    MediumSmooth,             !- Roughness
    0.069438,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O325_Wood_0.0922m,    !- Name
    MediumSmooth,             !- Roughness
    0.092227,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O326_Wood_0.1893m,    !- Name
    MediumSmooth,             !- Roughness
    0.189256,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O327_Concrete_0.2300m,    !- Name
    MediumRough,              !- Roughness
    0.230023,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O328_Concrete_0.1817m,    !- Name
    MediumRough,              !- Roughness
    0.181692,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O329_Plastic_0.0361m,    !- Name
    Smooth,                   !- Roughness
    0.036066,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O330_Plastic_0.0664m,    !- Name
    Smooth,                   !- Roughness
    0.066412,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O331_Plastic_0.0624m,    !- Name
    Smooth,                   !- Roughness
    0.062441,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O332_Plastic_0.0199m,    !- Name
    Smooth,                   !- Roughness
    0.019865,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O333_Plastic_0.0164m,    !- Name
    Smooth,                   !- Roughness
    0.016427,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O334_Plastic_0.1270m,    !- Name
    Smooth,                   !- Roughness
    0.12695,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O335_Wood_0.0902m,    !- Name
    MediumSmooth,             !- Roughness
    0.090231,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O336_Plastic_0.1554m,    !- Name
    Smooth,                   !- Roughness
    0.155393,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O337_Plastic_0.1390m,    !- Name
    Smooth,                   !- Roughness
    0.139046,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O338_Plastic_0.1018m,    !- Name
    Smooth,                   !- Roughness
    0.101782,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O339_Plastic_0.0602m,    !- Name
    Smooth,                   !- Roughness
    0.060233,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O340_Plastic_0.0425m,    !- Name
    Smooth,                   !- Roughness
    0.042517,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O341_Plastic_0.0541m,    !- Name
    Smooth,                   !- Roughness
    0.054147,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O342_Plastic_0.0994m,    !- Name
    Smooth,                   !- Roughness
    0.099422,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O343_Concrete_0.2456m,    !- Name
    MediumRough,              !- Roughness
    0.245552,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O344_Wood_0.2487m,    !- Name
    MediumSmooth,             !- Roughness
    0.248744,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O345_Wood_0.2479m,    !- Name
    MediumSmooth,             !- Roughness
    0.247867,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O346_Books_0.2093m,    !- Name
    MediumSmooth,             !- Roughness
    0.20933,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O347_Plastic_0.1738m,    !- Name
    Smooth,                   !- Roughness
    0.173765,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O348_Wood_0.2045m,    !- Name
    MediumSmooth,             !- Roughness
    0.204482,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O349_Wood_0.1187m,    !- Name
    MediumSmooth,             !- Roughness
    0.118718,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O350_Wood_0.0705m,    !- Name
    MediumSmooth,             !- Roughness
    0.070546,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O351_Wood_0.2181m,    !- Name
    MediumSmooth,             !- Roughness
    0.218068,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O352_Plastic_0.1563m,    !- Name
    Smooth,                   !- Roughness
    0.156318,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O353_Wood_0.0699m,    !- Name
    MediumSmooth,             !- Roughness
    0.069889,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O354_Wood_0.0419m,    !- Name
    MediumSmooth,             !- Roughness
    0.041857,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O355_Wood_0.0599m,    !- Name
    MediumSmooth,             !- Roughness
    0.05992,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O356_Wood_0.0919m,    !- Name
    MediumSmooth,             !- Roughness
    0.091929,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O357_Wood_0.1948m,    !- Name
    MediumSmooth,             !- Roughness
    0.1948,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O358_Concrete_0.2684m,    !- Name
    MediumRough,              !- Roughness
    0.268421,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O359_Concrete_0.1899m,    !- Name
    MediumRough,              !- Roughness
    0.189853,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O360_Plastic_0.0522m,    !- Name
    Smooth,                   !- Roughness
    0.052154,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O361_Plastic_0.0826m,    !- Name
    Smooth,                   !- Roughness
    0.082575,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O362_Plastic_0.0525m,    !- Name
    Smooth,                   !- Roughness
    0.052478,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O363_Plastic_0.0742m,    !- Name
    Smooth,                   !- Roughness
    0.074209,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O364_Plastic_0.0164m,    !- Name
    Smooth,                   !- Roughness
    0.016447,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O365_Plastic_0.0136m,    !- Name
    Smooth,                   !- Roughness
    0.013584,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O366_Plastic_0.1222m,    !- Name
    Smooth,                   !- Roughness
    0.122214,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O367_Plastic_0.1143m,    !- Name
    Smooth,                   !- Roughness
    0.114344,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O368_Wood_0.3132m,    !- Name
    MediumSmooth,             !- Roughness
    0.313228,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O369_Plastic_0.1479m,    !- Name
    Smooth,                   !- Roughness
    0.147856,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O370_Plastic_0.1491m,    !- Name
    Smooth,                   !- Roughness
    0.149105,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O371_Plastic_0.1812m,    !- Name
    Smooth,                   !- Roughness
    0.18118,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O372_Plastic_0.0517m,    !- Name
    Smooth,                   !- Roughness
    0.051661,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O373_Plastic_0.0285m,    !- Name
    Smooth,                   !- Roughness
    0.028509,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O374_Plastic_0.1244m,    !- Name
    Smooth,                   !- Roughness
    0.124371,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O375_Plastic_0.1832m,    !- Name
    Smooth,                   !- Roughness
    0.183221,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O376_Concrete_0.3851m,    !- Name
    MediumRough,              !- Roughness
    0.385135,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O377_Wood_0.1976m,    !- Name
    MediumSmooth,             !- Roughness
    0.197591,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O378_Wood_0.2172m,    !- Name
    MediumSmooth,             !- Roughness
    0.217244,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O379_Books_0.2348m,    !- Name
    MediumSmooth,             !- Roughness
    0.234759,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O380_Plastic_0.1679m,    !- Name
    Smooth,                   !- Roughness
    0.167862,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O381_Wood_0.1702m,    !- Name
    MediumSmooth,             !- Roughness
    0.170152,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O382_Wood_0.1142m,    !- Name
    MediumSmooth,             !- Roughness
    0.114161,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O383_Wood_0.0582m,    !- Name
    MediumSmooth,             !- Roughness
    0.058175,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O384_Wood_0.1314m,    !- Name
    MediumSmooth,             !- Roughness
    0.131381,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O385_Plastic_0.1314m,    !- Name
    Smooth,                   !- Roughness
    0.13144,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O386_Wood_0.0690m,    !- Name
    MediumSmooth,             !- Roughness
    0.069042,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O387_Wood_0.0437m,    !- Name
    MediumSmooth,             !- Roughness
    0.043675,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O388_Wood_0.0643m,    !- Name
    MediumSmooth,             !- Roughness
    0.064253,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O389_Wood_0.0973m,    !- Name
    MediumSmooth,             !- Roughness
    0.097303,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O390_Wood_0.1984m,    !- Name
    MediumSmooth,             !- Roughness
    0.198421,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O391_Concrete_0.2336m,    !- Name
    MediumRough,              !- Roughness
    0.233612,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O392_Concrete_0.1793m,    !- Name
    MediumRough,              !- Roughness
    0.179341,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O393_Plastic_0.0801m,    !- Name
    Smooth,                   !- Roughness
    0.080118,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O394_Plastic_0.0700m,    !- Name
    Smooth,                   !- Roughness
    0.069967,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O395_Plastic_0.0201m,    !- Name
    Smooth,                   !- Roughness
    0.020101,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O396_Plastic_0.0182m,    !- Name
    Smooth,                   !- Roughness
    0.018171,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O397_Plastic_0.1283m,    !- Name
    Smooth,                   !- Roughness
    0.128336,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O398_Plastic_0.0774m,    !- Name
    Smooth,                   !- Roughness
    0.077384,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O399_Wood_0.2883m,    !- Name
    MediumSmooth,             !- Roughness
    0.288258,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O400_Plastic_0.2586m,    !- Name
    Smooth,                   !- Roughness
    0.258646,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O401_Plastic_0.1605m,    !- Name
    Smooth,                   !- Roughness
    0.16049,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O402_Plastic_0.1224m,    !- Name
    Smooth,                   !- Roughness
    0.122418,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O403_Plastic_0.0491m,    !- Name
    Smooth,                   !- Roughness
    0.049051,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O404_Plastic_0.0447m,    !- Name
    Smooth,                   !- Roughness
    0.044693,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O405_Plastic_0.1172m,    !- Name
    Smooth,                   !- Roughness
    0.117227,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O406_Concrete_0.2862m,    !- Name
    MediumRough,              !- Roughness
    0.286235,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O407_Plastic_0.1262m,    !- Name
    Smooth,                   !- Roughness
    0.126227,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O408_Wood_0.7793m,    !- Name
    MediumSmooth,             !- Roughness
    0.779322,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O409_Plastic_0.1160m,    !- Name
    Smooth,                   !- Roughness
    0.116018,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O410_Plastic_0.1176m,    !- Name
    Smooth,                   !- Roughness
    0.117647,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O411_Plastic_0.1559m,    !- Name
    Smooth,                   !- Roughness
    0.15592,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O412_Metal_0.2663m,    !- Name
    Smooth,                   !- Roughness
    0.266311,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O413_Wood_0.0611m,    !- Name
    MediumSmooth,             !- Roughness
    0.0611,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O414_Wood_0.0609m,    !- Name
    MediumSmooth,             !- Roughness
    0.060949,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O415_Plastic_0.1047m,    !- Name
    Smooth,                   !- Roughness
    0.104681,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O417_Wood_0.1345m,    !- Name
    MediumSmooth,             !- Roughness
    0.134499,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O418_Wood_0.2899m,    !- Name
    MediumSmooth,             !- Roughness
    0.28986,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O419_Plastic_0.1109m,    !- Name
    Smooth,                   !- Roughness
    0.110918,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O420_Plastic_0.0955m,    !- Name
    Smooth,                   !- Roughness
    0.095455,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O421_Plastic_0.1297m,    !- Name
    Smooth,                   !- Roughness
    0.129739,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O422_Wood_1.2131m,    !- Name
    MediumSmooth,             !- Roughness
    1.213099,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O423_Plastic_1.3730m,    !- Name
    Smooth,                   !- Roughness
    1.373029,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O424_Plastic_0.6447m,    !- Name
    Smooth,                   !- Roughness
    0.644681,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O425_Plastic_1.3448m,    !- Name
    Smooth,                   !- Roughness
    1.344842,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O426_Metal_1.2667m,    !- Name
    Smooth,                   !- Roughness
    1.266746,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O427_Wood_0.2784m,    !- Name
    MediumSmooth,             !- Roughness
    0.27836,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O428_Wood_0.9766m,    !- Name
    MediumSmooth,             !- Roughness
    0.976632,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O429_Wood_0.3026m,    !- Name
    MediumSmooth,             !- Roughness
    0.302568,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O430_Plastic_0.8443m,    !- Name
    Smooth,                   !- Roughness
    0.844295,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O432_Wood_0.2955m,    !- Name
    MediumSmooth,             !- Roughness
    0.295492,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O433_Wood_1.1926m,    !- Name
    MediumSmooth,             !- Roughness
    1.192551,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O434_Plastic_1.0671m,    !- Name
    Smooth,                   !- Roughness
    1.067054,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O435_Plastic_1.0372m,    !- Name
    Smooth,                   !- Roughness
    1.037243,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O436_Plastic_1.1947m,    !- Name
    Smooth,                   !- Roughness
    1.19475,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O438_Wood_0.4516m,    !- Name
    MediumSmooth,             !- Roughness
    0.451568,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O439_Plastic_0.1003m,    !- Name
    Smooth,                   !- Roughness
    0.100334,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O440_Wood_0.2775m,    !- Name
    MediumSmooth,             !- Roughness
    0.277522,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O442_Fabric_0.2590m,    !- Name
    Rough,                    !- Roughness
    0.259028,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O443_Wood_0.2887m,    !- Name
    MediumSmooth,             !- Roughness
    0.288715,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O444_Wood_0.7807m,    !- Name
    MediumSmooth,             !- Roughness
    0.780741,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O445_Wood_0.3809m,    !- Name
    MediumSmooth,             !- Roughness
    0.380883,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O446_Wood_0.0744m,    !- Name
    MediumSmooth,             !- Roughness
    0.074419,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O447_Wood_0.1221m,    !- Name
    MediumSmooth,             !- Roughness
    0.122131,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O448_Plastic_0.1578m,    !- Name
    Smooth,                   !- Roughness
    0.157823,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O449_Plastic_0.0736m,    !- Name
    Smooth,                   !- Roughness
    0.073589,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O450_Plastic_0.0746m,    !- Name
    Smooth,                   !- Roughness
    0.074635,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O451_Fabric_0.1335m,    !- Name
    Rough,                    !- Roughness
    0.133532,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O452_Fabric_0.1487m,    !- Name
    Rough,                    !- Roughness
    0.148682,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O453_Plastic_0.0115m,    !- Name
    Smooth,                   !- Roughness
    0.011539,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O454_Fabric_0.4065m,    !- Name
    Rough,                    !- Roughness
    0.406496,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O455_Plastic_0.3122m,    !- Name
    Smooth,                   !- Roughness
    0.312164,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O456_Fabric_0.2396m,    !- Name
    Rough,                    !- Roughness
    0.239591,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O457_Fabric_0.2630m,    !- Name
    Rough,                    !- Roughness
    0.262969,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O458_Fabric_0.2206m,    !- Name
    Rough,                    !- Roughness
    0.220634,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O459_Wood_0.2318m,    !- Name
    MediumSmooth,             !- Roughness
    0.231784,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O460_Books_0.0784m,    !- Name
    MediumSmooth,             !- Roughness
    0.078442,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O461_Books_0.0883m,    !- Name
    MediumSmooth,             !- Roughness
    0.08833,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O462_Fabric_0.1714m,    !- Name
    Rough,                    !- Roughness
    0.171378,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O463_Concrete_0.2607m,    !- Name
    MediumRough,              !- Roughness
    0.260669,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O464_Fabric_0.1565m,    !- Name
    Rough,                    !- Roughness
    0.156467,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O465_Fabric_0.3587m,    !- Name
    Rough,                    !- Roughness
    0.358695,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O466_Wood_0.2330m,    !- Name
    MediumSmooth,             !- Roughness
    0.233014,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O467_Wood_0.2861m,    !- Name
    MediumSmooth,             !- Roughness
    0.286141,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O468_Concrete_0.5459m,    !- Name
    MediumRough,              !- Roughness
    0.545875,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O469_Concrete_0.4726m,    !- Name
    MediumRough,              !- Roughness
    0.472613,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O470_Plastic_0.2533m,    !- Name
    Smooth,                   !- Roughness
    0.253283,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O471_Fabric_0.2287m,    !- Name
    Rough,                    !- Roughness
    0.228688,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O472_Fabric_0.1757m,    !- Name
    Rough,                    !- Roughness
    0.175663,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O473_Wood_0.0740m,    !- Name
    MediumSmooth,             !- Roughness
    0.073983,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O474_Wood_0.0940m,    !- Name
    MediumSmooth,             !- Roughness
    0.094028,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O475_Plastic_0.1277m,    !- Name
    Smooth,                   !- Roughness
    0.127683,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O476_Plastic_0.1093m,    !- Name
    Smooth,                   !- Roughness
    0.109347,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O477_Plastic_0.1234m,    !- Name
    Smooth,                   !- Roughness
    0.123361,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O478_Plastic_0.1225m,    !- Name
    Smooth,                   !- Roughness
    0.122454,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O479_Plastic_0.1634m,    !- Name
    Smooth,                   !- Roughness
    0.163372,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O480_Plastic_0.5093m,    !- Name
    Smooth,                   !- Roughness
    0.509334,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O481_Plastic_0.2608m,    !- Name
    Smooth,                   !- Roughness
    0.260845,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O482_Wood_0.0997m,    !- Name
    MediumSmooth,             !- Roughness
    0.099725,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O483_Wood_0.0688m,    !- Name
    MediumSmooth,             !- Roughness
    0.068766,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O484_Wood_0.0642m,    !- Name
    MediumSmooth,             !- Roughness
    0.064194,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O485_Wood_0.0661m,    !- Name
    MediumSmooth,             !- Roughness
    0.066138,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O486_Wood_0.0566m,    !- Name
    MediumSmooth,             !- Roughness
    0.056632,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O487_Wood_0.4392m,    !- Name
    MediumSmooth,             !- Roughness
    0.439242,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O488_Books_0.1524m,    !- Name
    MediumSmooth,             !- Roughness
    0.152408,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O489_Books_0.1967m,    !- Name
    MediumSmooth,             !- Roughness
    0.196666,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O490_Wood_0.1940m,    !- Name
    MediumSmooth,             !- Roughness
    0.194017,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O491_Metal_0.4349m,    !- Name
    Smooth,                   !- Roughness
    0.434911,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O492_Wood_0.4902m,    !- Name
    MediumSmooth,             !- Roughness
    0.490166,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O493_Wood_0.1174m,    !- Name
    MediumSmooth,             !- Roughness
    0.117369,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O494_Plastic_0.2745m,    !- Name
    Smooth,                   !- Roughness
    0.27451,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O495_Books_0.1156m,    !- Name
    MediumSmooth,             !- Roughness
    0.115556,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O496_Plastic_0.1658m,    !- Name
    Smooth,                   !- Roughness
    0.165775,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O497_Plastic_0.1541m,    !- Name
    Smooth,                   !- Roughness
    0.15415,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O498_Plastic_0.1036m,    !- Name
    Smooth,                   !- Roughness
    0.103553,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O499_Plastic_0.1097m,    !- Name
    Smooth,                   !- Roughness
    0.109659,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O500_Plastic_0.1050m,    !- Name
    Smooth,                   !- Roughness
    0.105033,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O501_Plastic_0.1278m,    !- Name
    Smooth,                   !- Roughness
    0.12782,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O502_Wood_0.0511m,    !- Name
    MediumSmooth,             !- Roughness
    0.051088,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O503_Plastic_0.0713m,    !- Name
    Smooth,                   !- Roughness
    0.071295,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O504_Plastic_0.0932m,    !- Name
    Smooth,                   !- Roughness
    0.093236,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O505_Plastic_0.1449m,    !- Name
    Smooth,                   !- Roughness
    0.144941,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O506_Plastic_0.0710m,    !- Name
    Smooth,                   !- Roughness
    0.070987,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O507_Plastic_0.0743m,    !- Name
    Smooth,                   !- Roughness
    0.074273,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O508_Wood_0.0528m,    !- Name
    MediumSmooth,             !- Roughness
    0.052828,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O509_Plastic_0.0158m,    !- Name
    Smooth,                   !- Roughness
    0.01581,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O510_Concrete_0.2258m,    !- Name
    MediumRough,              !- Roughness
    0.225817,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O511_Concrete_0.4536m,    !- Name
    MediumRough,              !- Roughness
    0.453635,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O512_Concrete_0.2387m,    !- Name
    MediumRough,              !- Roughness
    0.238726,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O513_Wood_0.2283m,    !- Name
    MediumSmooth,             !- Roughness
    0.228277,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O514_Concrete_0.3055m,    !- Name
    MediumRough,              !- Roughness
    0.305542,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O515_Plastic_0.1827m,    !- Name
    Smooth,                   !- Roughness
    0.182692,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O516_Wood_0.0832m,    !- Name
    MediumSmooth,             !- Roughness
    0.08318,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O517_Books_0.1873m,    !- Name
    MediumSmooth,             !- Roughness
    0.187299,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O518_Fabric_0.1503m,    !- Name
    Rough,                    !- Roughness
    0.150345,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O519_Fabric_0.1057m,    !- Name
    Rough,                    !- Roughness
    0.105726,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O520_Plastic_0.1408m,    !- Name
    Smooth,                   !- Roughness
    0.140829,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O521_Plastic_0.0154m,    !- Name
    Smooth,                   !- Roughness
    0.015354,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O522_Concrete_0.3425m,    !- Name
    MediumRough,              !- Roughness
    0.342495,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O523_Plastic_0.7229m,    !- Name
    Smooth,                   !- Roughness
    0.722913,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O524_Plastic_0.3837m,    !- Name
    Smooth,                   !- Roughness
    0.383715,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O525_Wood_0.0931m,    !- Name
    MediumSmooth,             !- Roughness
    0.093115,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O526_Wood_0.1165m,    !- Name
    MediumSmooth,             !- Roughness
    0.116547,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O527_Wood_0.0480m,    !- Name
    MediumSmooth,             !- Roughness
    0.048043,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O528_Wood_0.0694m,    !- Name
    MediumSmooth,             !- Roughness
    0.06944,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O529_Wood_0.0544m,    !- Name
    MediumSmooth,             !- Roughness
    0.054427,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O530_Wood_0.5265m,    !- Name
    MediumSmooth,             !- Roughness
    0.526467,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O531_Books_0.3835m,    !- Name
    MediumSmooth,             !- Roughness
    0.38347,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O532_Books_0.2146m,    !- Name
    MediumSmooth,             !- Roughness
    0.214635,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O533_Books_0.1809m,    !- Name
    MediumSmooth,             !- Roughness
    0.180867,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O534_Metal_0.6451m,    !- Name
    Smooth,                   !- Roughness
    0.645137,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O535_Wood_0.7934m,    !- Name
    MediumSmooth,             !- Roughness
    0.793365,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O536_Books_0.1163m,    !- Name
    MediumSmooth,             !- Roughness
    0.116305,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O537_Plastic_0.1570m,    !- Name
    Smooth,                   !- Roughness
    0.156967,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O538_Plastic_0.1539m,    !- Name
    Smooth,                   !- Roughness
    0.153942,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O539_Plastic_0.1360m,    !- Name
    Smooth,                   !- Roughness
    0.135978,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O540_Plastic_0.1531m,    !- Name
    Smooth,                   !- Roughness
    0.153148,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O541_Plastic_0.1611m,    !- Name
    Smooth,                   !- Roughness
    0.161099,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O542_Wood_0.0516m,    !- Name
    MediumSmooth,             !- Roughness
    0.0516,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O543_Plastic_0.0885m,    !- Name
    Smooth,                   !- Roughness
    0.088548,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O544_Plastic_0.0801m,    !- Name
    Smooth,                   !- Roughness
    0.080148,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O545_Plastic_0.1338m,    !- Name
    Smooth,                   !- Roughness
    0.133817,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O546_Plastic_0.0612m,    !- Name
    Smooth,                   !- Roughness
    0.061224,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O547_Plastic_0.0637m,    !- Name
    Smooth,                   !- Roughness
    0.063679,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O548_Wood_0.0602m,    !- Name
    MediumSmooth,             !- Roughness
    0.060154,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O549_Plastic_0.0166m,    !- Name
    Smooth,                   !- Roughness
    0.0166,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O550_Concrete_0.0900m,    !- Name
    MediumRough,              !- Roughness
    0.089958,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O551_Plastic_0.0675m,    !- Name
    Smooth,                   !- Roughness
    0.067548,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O552_Plastic_0.1710m,    !- Name
    Smooth,                   !- Roughness
    0.170972,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O553_Wood_0.0832m,    !- Name
    MediumSmooth,             !- Roughness
    0.083164,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O554_Books_0.2086m,    !- Name
    MediumSmooth,             !- Roughness
    0.208643,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O555_Fabric_0.1175m,    !- Name
    Rough,                    !- Roughness
    0.117536,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O556_Fabric_0.1117m,    !- Name
    Rough,                    !- Roughness
    0.111737,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O557_Plastic_0.1622m,    !- Name
    Smooth,                   !- Roughness
    0.162238,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O558_Plastic_0.0153m,    !- Name
    Smooth,                   !- Roughness
    0.01528,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O559_Plastic_0.0391m,    !- Name
    Smooth,                   !- Roughness
    0.039139,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O560_Fabric_1.2428m,    !- Name
    Rough,                    !- Roughness
    1.242798,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O561_Wood_1.2832m,    !- Name
    MediumSmooth,             !- Roughness
    1.283172,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O562_Wood_0.3099m,    !- Name
    MediumSmooth,             !- Roughness
    0.309884,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O563_Fabric_1.0602m,    !- Name
    Rough,                    !- Roughness
    1.060186,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O564_Wood_1.1130m,    !- Name
    MediumSmooth,             !- Roughness
    1.113049,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O565_Wood_0.3171m,    !- Name
    MediumSmooth,             !- Roughness
    0.317126,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O566_Plastic_0.1498m,    !- Name
    Smooth,                   !- Roughness
    0.14983,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O567_Fabric_1.4333m,    !- Name
    Rough,                    !- Roughness
    1.433273,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O568_Plastic_1.0945m,    !- Name
    Smooth,                   !- Roughness
    1.094531,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O569_Wood_1.5696m,    !- Name
    MediumSmooth,             !- Roughness
    1.5696,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O570_Wood_1.1003m,    !- Name
    MediumSmooth,             !- Roughness
    1.100274,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O571_Concrete_1.3893m,    !- Name
    MediumRough,              !- Roughness
    1.389303,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O572_Fabric_1.1674m,    !- Name
    Rough,                    !- Roughness
    1.167438,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O573_Fabric_1.1761m,    !- Name
    Rough,                    !- Roughness
    1.176135,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O574_Fabric_1.2025m,    !- Name
    Rough,                    !- Roughness
    1.202462,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O575_Fabric_1.5029m,    !- Name
    Rough,                    !- Roughness
    1.502899,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O576_Plastic_0.5094m,    !- Name
    Smooth,                   !- Roughness
    0.509355,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O577_Fabric_1.0937m,    !- Name
    Rough,                    !- Roughness
    1.093742,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O578_Fabric_1.4150m,    !- Name
    Rough,                    !- Roughness
    1.415049,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O579_Plastic_0.7753m,    !- Name
    Smooth,                   !- Roughness
    0.775253,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O580_Fabric_0.6323m,    !- Name
    Rough,                    !- Roughness
    0.632261,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O581_Wood_0.3094m,    !- Name
    MediumSmooth,             !- Roughness
    0.309354,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O582_Wood_0.3184m,    !- Name
    MediumSmooth,             !- Roughness
    0.318354,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O583_Wood_0.0738m,    !- Name
    MediumSmooth,             !- Roughness
    0.07381,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O584_Fabric_0.2989m,    !- Name
    Rough,                    !- Roughness
    0.298869,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O585_Wood_0.0819m,    !- Name
    MediumSmooth,             !- Roughness
    0.081886,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O586_Books_0.1884m,    !- Name
    MediumSmooth,             !- Roughness
    0.18842,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O587_Wood_0.3123m,    !- Name
    MediumSmooth,             !- Roughness
    0.312285,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O588_Plastic_0.3147m,    !- Name
    Smooth,                   !- Roughness
    0.314731,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O589_Wood_0.1169m,    !- Name
    MediumSmooth,             !- Roughness
    0.11694,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O590_Plastic_0.3912m,    !- Name
    Smooth,                   !- Roughness
    0.391247,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O591_Plastic_0.4608m,    !- Name
    Smooth,                   !- Roughness
    0.460757,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O592_Plastic_0.2425m,    !- Name
    Smooth,                   !- Roughness
    0.242503,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O593_Plastic_0.3497m,    !- Name
    Smooth,                   !- Roughness
    0.349736,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O594_Plastic_0.1485m,    !- Name
    Smooth,                   !- Roughness
    0.148513,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O595_Plastic_0.1805m,    !- Name
    Smooth,                   !- Roughness
    0.180481,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O596_Plastic_0.1494m,    !- Name
    Smooth,                   !- Roughness
    0.149408,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O597_Fabric_0.0754m,    !- Name
    Rough,                    !- Roughness
    0.075372,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O598_Fabric_0.2232m,    !- Name
    Rough,                    !- Roughness
    0.223199,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O599_Fabric_0.1352m,    !- Name
    Rough,                    !- Roughness
    0.135211,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O600_Fabric_0.2081m,    !- Name
    Rough,                    !- Roughness
    0.208072,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O601_Fabric_0.1696m,    !- Name
    Rough,                    !- Roughness
    0.169585,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O602_Plastic_0.1007m,    !- Name
    Smooth,                   !- Roughness
    0.100714,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O603_Plastic_0.0516m,    !- Name
    Smooth,                   !- Roughness
    0.0516,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O604_Plastic_0.1570m,    !- Name
    Smooth,                   !- Roughness
    0.156997,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O605_Fabric_0.1697m,    !- Name
    Rough,                    !- Roughness
    0.169687,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O606_Plastic_0.1703m,    !- Name
    Smooth,                   !- Roughness
    0.170284,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O608_Fabric_0.1366m,    !- Name
    Rough,                    !- Roughness
    0.136637,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O609_Fabric_0.1300m,    !- Name
    Rough,                    !- Roughness
    0.130002,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O610_Plastic_0.0133m,    !- Name
    Smooth,                   !- Roughness
    0.013332,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O611_Plastic_0.0723m,    !- Name
    Smooth,                   !- Roughness
    0.072273,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O612_Plastic_0.1837m,    !- Name
    Smooth,                   !- Roughness
    0.183724,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O613_Plastic_0.1217m,    !- Name
    Smooth,                   !- Roughness
    0.121739,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O614_Fabric_0.1728m,    !- Name
    Rough,                    !- Roughness
    0.172761,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O615_Fabric_0.1371m,    !- Name
    Rough,                    !- Roughness
    0.137135,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O616_Fabric_0.5417m,    !- Name
    Rough,                    !- Roughness
    0.541695,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O617_Wood_0.1918m,    !- Name
    MediumSmooth,             !- Roughness
    0.191845,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O618_Wood_0.2065m,    !- Name
    MediumSmooth,             !- Roughness
    0.206498,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O619_Wood_0.0696m,    !- Name
    MediumSmooth,             !- Roughness
    0.069645,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O620_Fabric_0.1280m,    !- Name
    Rough,                    !- Roughness
    0.127985,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O621_Wood_0.0807m,    !- Name
    MediumSmooth,             !- Roughness
    0.080651,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O622_Plastic_0.1219m,    !- Name
    Smooth,                   !- Roughness
    0.121878,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O623_Wood_0.2109m,    !- Name
    MediumSmooth,             !- Roughness
    0.210947,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O624_Plastic_0.1642m,    !- Name
    Smooth,                   !- Roughness
    0.164162,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O625_Wood_0.0947m,    !- Name
    MediumSmooth,             !- Roughness
    0.094675,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O626_Plastic_0.2953m,    !- Name
    Smooth,                   !- Roughness
    0.295336,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O627_Plastic_0.1797m,    !- Name
    Smooth,                   !- Roughness
    0.17967,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O628_Plastic_0.3382m,    !- Name
    Smooth,                   !- Roughness
    0.338205,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O629_Plastic_0.2866m,    !- Name
    Smooth,                   !- Roughness
    0.286617,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O630_Plastic_0.0933m,    !- Name
    Smooth,                   !- Roughness
    0.093257,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O631_Plastic_0.1522m,    !- Name
    Smooth,                   !- Roughness
    0.152177,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O632_Plastic_0.1704m,    !- Name
    Smooth,                   !- Roughness
    0.170361,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O633_Fabric_0.2011m,    !- Name
    Rough,                    !- Roughness
    0.201133,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O634_Fabric_0.1896m,    !- Name
    Rough,                    !- Roughness
    0.189592,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O635_Fabric_0.1193m,    !- Name
    Rough,                    !- Roughness
    0.119333,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O636_Plastic_0.2043m,    !- Name
    Smooth,                   !- Roughness
    0.204283,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O637_Fabric_0.2292m,    !- Name
    Rough,                    !- Roughness
    0.229218,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O638_Fabric_0.1665m,    !- Name
    Rough,                    !- Roughness
    0.166502,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O639_Plastic_0.0756m,    !- Name
    Smooth,                   !- Roughness
    0.075624,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O640_Plastic_0.0505m,    !- Name
    Smooth,                   !- Roughness
    0.050495,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O641_Plastic_0.1875m,    !- Name
    Smooth,                   !- Roughness
    0.187488,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O642_Fabric_0.0957m,    !- Name
    Rough,                    !- Roughness
    0.095705,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O643_Plastic_0.1535m,    !- Name
    Smooth,                   !- Roughness
    0.153542,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O645_Fabric_0.1049m,    !- Name
    Rough,                    !- Roughness
    0.104859,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O646_Fabric_0.1109m,    !- Name
    Rough,                    !- Roughness
    0.110875,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O647_Plastic_0.0140m,    !- Name
    Smooth,                   !- Roughness
    0.013998,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O648_Plastic_0.1198m,    !- Name
    Smooth,                   !- Roughness
    0.119756,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O649_Plastic_0.1555m,    !- Name
    Smooth,                   !- Roughness
    0.155521,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O650_Plastic_0.0970m,    !- Name
    Smooth,                   !- Roughness
    0.097041,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O651_Plastic_0.1066m,    !- Name
    Smooth,                   !- Roughness
    0.106603,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O652_Plastic_0.0476m,    !- Name
    Smooth,                   !- Roughness
    0.047619,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O653_Plastic_0.0588m,    !- Name
    Smooth,                   !- Roughness
    0.058824,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O654_Plastic_0.1065m,    !- Name
    Smooth,                   !- Roughness
    0.106543,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O655_Fabric_0.1046m,    !- Name
    Rough,                    !- Roughness
    0.104617,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O656_Plastic_0.1552m,    !- Name
    Smooth,                   !- Roughness
    0.155201,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O657_Wood_0.1129m,    !- Name
    MediumSmooth,             !- Roughness
    0.112878,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O658_Wood_0.0549m,    !- Name
    MediumSmooth,             !- Roughness
    0.054886,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O659_Wood_0.0575m,    !- Name
    MediumSmooth,             !- Roughness
    0.057455,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O660_Wood_0.0496m,    !- Name
    MediumSmooth,             !- Roughness
    0.049591,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O661_Wood_0.0894m,    !- Name
    MediumSmooth,             !- Roughness
    0.089427,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O662_Wood_0.4681m,    !- Name
    MediumSmooth,             !- Roughness
    0.468088,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O663_Wood_0.2852m,    !- Name
    MediumSmooth,             !- Roughness
    0.28521,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O664_Wood_0.1950m,    !- Name
    MediumSmooth,             !- Roughness
    0.195043,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O667_Plastic_0.1041m,    !- Name
    Smooth,                   !- Roughness
    0.104102,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O668_Wood_0.3037m,    !- Name
    MediumSmooth,             !- Roughness
    0.303654,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O669_Wood_0.1295m,    !- Name
    MediumSmooth,             !- Roughness
    0.129547,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O670_Plastic_0.0565m,    !- Name
    Smooth,                   !- Roughness
    0.056509,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O671_Plastic_0.1497m,    !- Name
    Smooth,                   !- Roughness
    0.14965,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O672_Plastic_0.0167m,    !- Name
    Smooth,                   !- Roughness
    0.016718,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O673_Concrete_0.0968m,    !- Name
    MediumRough,              !- Roughness
    0.096822,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O674_Plastic_0.0849m,    !- Name
    Smooth,                   !- Roughness
    0.084923,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O675_Plastic_0.1783m,    !- Name
    Smooth,                   !- Roughness
    0.17834,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O676_Concrete_0.0993m,    !- Name
    MediumRough,              !- Roughness
    0.099279,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O677_Plastic_0.0408m,    !- Name
    Smooth,                   !- Roughness
    0.040761,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O678_Plastic_0.1044m,    !- Name
    Smooth,                   !- Roughness
    0.104445,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O681_Plastic_0.0791m,    !- Name
    Smooth,                   !- Roughness
    0.07913,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O682_Wood_0.4182m,    !- Name
    MediumSmooth,             !- Roughness
    0.418172,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O683_Wood_0.4568m,    !- Name
    MediumSmooth,             !- Roughness
    0.456825,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O684_Wood_0.4187m,    !- Name
    MediumSmooth,             !- Roughness
    0.41874,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O685_Wood_0.4334m,    !- Name
    MediumSmooth,             !- Roughness
    0.433426,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O686_Wood_0.3792m,    !- Name
    MediumSmooth,             !- Roughness
    0.379203,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O687_Wood_1.5947m,    !- Name
    MediumSmooth,             !- Roughness
    1.594695,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O688_Wood_1.8267m,    !- Name
    MediumSmooth,             !- Roughness
    1.826677,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O691_Wood_1.3516m,    !- Name
    MediumSmooth,             !- Roughness
    1.351641,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O692_Plastic_1.7046m,    !- Name
    Smooth,                   !- Roughness
    1.7046,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O693_Wood_0.3972m,    !- Name
    MediumSmooth,             !- Roughness
    0.397168,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O694_Wood_1.7317m,    !- Name
    MediumSmooth,             !- Roughness
    1.731675,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O695_Plastic_0.1976m,    !- Name
    Smooth,                   !- Roughness
    0.197601,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O696_Books_2.4812m,    !- Name
    MediumSmooth,             !- Roughness
    2.481173,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O697_Plastic_1.7961m,    !- Name
    Smooth,                   !- Roughness
    1.796122,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O698_Wood_1.5164m,    !- Name
    MediumSmooth,             !- Roughness
    1.516362,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O699_Wood_1.4940m,    !- Name
    MediumSmooth,             !- Roughness
    1.493994,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O700_Plastic_1.9200m,    !- Name
    Smooth,                   !- Roughness
    1.91997,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O701_Plastic_0.1250m,    !- Name
    Smooth,                   !- Roughness
    0.124993,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O702_Books_2.0523m,    !- Name
    MediumSmooth,             !- Roughness
    2.052271,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O703_Books_2.0752m,    !- Name
    MediumSmooth,             !- Roughness
    2.075174,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O704_Books_2.8542m,    !- Name
    MediumSmooth,             !- Roughness
    2.854247,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O705_Plastic_1.9384m,    !- Name
    Smooth,                   !- Roughness
    1.93836,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O706_Plastic_1.4816m,    !- Name
    Smooth,                   !- Roughness
    1.481606,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O707_Plastic_1.9592m,    !- Name
    Smooth,                   !- Roughness
    1.959215,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O708_Plastic_1.9810m,    !- Name
    Smooth,                   !- Roughness
    1.98101,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O709_Wood_1.5917m,    !- Name
    MediumSmooth,             !- Roughness
    1.591697,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O710_Plastic_1.6110m,    !- Name
    Smooth,                   !- Roughness
    1.611003,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O711_Plastic_1.0361m,    !- Name
    Smooth,                   !- Roughness
    1.036123,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O712_Plastic_0.0589m,    !- Name
    Smooth,                   !- Roughness
    0.05893,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O713_Plastic_1.4588m,    !- Name
    Smooth,                   !- Roughness
    1.4588,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O716_Plastic_0.9636m,    !- Name
    Smooth,                   !- Roughness
    0.963565,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O717_Plastic_1.3600m,    !- Name
    Smooth,                   !- Roughness
    1.359957,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O719_Wood_1.8358m,    !- Name
    MediumSmooth,             !- Roughness
    1.835825,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O720_Wood_2.3672m,    !- Name
    MediumSmooth,             !- Roughness
    2.367157,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O721_Plastic_1.6645m,    !- Name
    Smooth,                   !- Roughness
    1.664521,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O722_Plastic_1.9408m,    !- Name
    Smooth,                   !- Roughness
    1.940803,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O723_Plastic_0.0753m,    !- Name
    Smooth,                   !- Roughness
    0.075254,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O724_Plastic_2.6410m,    !- Name
    Smooth,                   !- Roughness
    2.640991,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O725_Plastic_0.1376m,    !- Name
    Smooth,                   !- Roughness
    0.137604,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O726_Plastic_0.0319m,    !- Name
    Smooth,                   !- Roughness
    0.0319,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O727_Plastic_0.6837m,    !- Name
    Smooth,                   !- Roughness
    0.683655,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O728_Wood_1.8792m,    !- Name
    MediumSmooth,             !- Roughness
    1.879165,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O729_Plastic_2.0168m,    !- Name
    Smooth,                   !- Roughness
    2.016827,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O730_Plastic_0.3705m,    !- Name
    Smooth,                   !- Roughness
    0.370453,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O731_Wood_0.0601m,    !- Name
    MediumSmooth,             !- Roughness
    0.060126,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O732_Wood_0.1311m,    !- Name
    MediumSmooth,             !- Roughness
    0.131055,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O733_Wood_0.1034m,    !- Name
    MediumSmooth,             !- Roughness
    0.103351,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O734_Wood_0.1042m,    !- Name
    MediumSmooth,             !- Roughness
    0.104179,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O735_Wood_0.0681m,    !- Name
    MediumSmooth,             !- Roughness
    0.068115,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O736_Wood_0.4519m,    !- Name
    MediumSmooth,             !- Roughness
    0.451925,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O737_Wood_0.3017m,    !- Name
    MediumSmooth,             !- Roughness
    0.301697,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O740_Wood_0.5593m,    !- Name
    MediumSmooth,             !- Roughness
    0.559272,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O741_Plastic_0.3314m,    !- Name
    Smooth,                   !- Roughness
    0.331366,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O742_Wood_0.0642m,    !- Name
    MediumSmooth,             !- Roughness
    0.064155,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O743_Wood_0.1994m,    !- Name
    MediumSmooth,             !- Roughness
    0.19941,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O744_Plastic_0.0164m,    !- Name
    Smooth,                   !- Roughness
    0.016421,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O745_Books_0.1038m,    !- Name
    MediumSmooth,             !- Roughness
    0.103795,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O746_Plastic_0.1036m,    !- Name
    Smooth,                   !- Roughness
    0.103612,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O747_Wood_0.2600m,    !- Name
    MediumSmooth,             !- Roughness
    0.260034,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O748_Wood_0.2198m,    !- Name
    MediumSmooth,             !- Roughness
    0.219826,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O749_Plastic_0.0178m,    !- Name
    Smooth,                   !- Roughness
    0.017826,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O750_Books_0.2153m,    !- Name
    MediumSmooth,             !- Roughness
    0.21532,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O751_Books_0.1243m,    !- Name
    MediumSmooth,             !- Roughness
    0.124273,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O752_Books_0.1433m,    !- Name
    MediumSmooth,             !- Roughness
    0.143311,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O753_Plastic_0.0773m,    !- Name
    Smooth,                   !- Roughness
    0.077307,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O754_Plastic_0.0674m,    !- Name
    Smooth,                   !- Roughness
    0.067421,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O755_Plastic_0.1290m,    !- Name
    Smooth,                   !- Roughness
    0.128999,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O756_Wood_0.1644m,    !- Name
    MediumSmooth,             !- Roughness
    0.164403,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O757_Plastic_0.1198m,    !- Name
    Smooth,                   !- Roughness
    0.119758,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O758_Plastic_0.0687m,    !- Name
    Smooth,                   !- Roughness
    0.068709,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O759_Plastic_0.0892m,    !- Name
    Smooth,                   !- Roughness
    0.089219,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O760_Plastic_0.0878m,    !- Name
    Smooth,                   !- Roughness
    0.087817,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O763_Plastic_0.1032m,    !- Name
    Smooth,                   !- Roughness
    0.103189,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O764_Wood_0.4241m,    !- Name
    MediumSmooth,             !- Roughness
    0.424131,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O765_Plastic_0.1445m,    !- Name
    Smooth,                   !- Roughness
    0.144518,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O766_Plastic_0.0436m,    !- Name
    Smooth,                   !- Roughness
    0.043643,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O767_Plastic_0.0459m,    !- Name
    Smooth,                   !- Roughness
    0.045872,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O768_Plastic_0.0745m,    !- Name
    Smooth,                   !- Roughness
    0.07451,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O769_Wood_0.1720m,    !- Name
    MediumSmooth,             !- Roughness
    0.171961,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O770_Plastic_0.1193m,    !- Name
    Smooth,                   !- Roughness
    0.119335,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O771_Plastic_0.0851m,    !- Name
    Smooth,                   !- Roughness
    0.085086,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O772_Wood_0.0502m,    !- Name
    MediumSmooth,             !- Roughness
    0.050198,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O773_Wood_0.0702m,    !- Name
    MediumSmooth,             !- Roughness
    0.070217,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O774_Wood_0.0504m,    !- Name
    MediumSmooth,             !- Roughness
    0.050355,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O775_Wood_0.0899m,    !- Name
    MediumSmooth,             !- Roughness
    0.089868,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O776_Wood_0.1039m,    !- Name
    MediumSmooth,             !- Roughness
    0.103859,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O777_Wood_0.1177m,    !- Name
    MediumSmooth,             !- Roughness
    0.117711,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O778_Plastic_0.1163m,    !- Name
    Smooth,                   !- Roughness
    0.116279,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O779_Plastic_0.1096m,    !- Name
    Smooth,                   !- Roughness
    0.109649,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O780_Plastic_0.1655m,    !- Name
    Smooth,                   !- Roughness
    0.165529,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O781_Wood_0.1224m,    !- Name
    MediumSmooth,             !- Roughness
    0.122449,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O782_Plastic_0.0154m,    !- Name
    Smooth,                   !- Roughness
    0.015368,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O783_Plastic_0.0981m,    !- Name
    Smooth,                   !- Roughness
    0.098112,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O784_Plastic_0.0393m,    !- Name
    Smooth,                   !- Roughness
    0.03933,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O785_Wood_0.0619m,    !- Name
    MediumSmooth,             !- Roughness
    0.061897,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O786_Plastic_0.4558m,    !- Name
    Smooth,                   !- Roughness
    0.455835,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O787_Plastic_0.0155m,    !- Name
    Smooth,                   !- Roughness
    0.015491,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O788_Plastic_0.0443m,    !- Name
    Smooth,                   !- Roughness
    0.044269,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O789_Plastic_0.0176m,    !- Name
    Smooth,                   !- Roughness
    0.017617,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O790_Wood_0.0503m,    !- Name
    MediumSmooth,             !- Roughness
    0.050334,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O791_Wood_0.0613m,    !- Name
    MediumSmooth,             !- Roughness
    0.061263,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O792_Fabric_0.1062m,    !- Name
    Rough,                    !- Roughness
    0.106229,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O793_Wood_0.0479m,    !- Name
    MediumSmooth,             !- Roughness
    0.047925,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O794_Wood_0.0999m,    !- Name
    MediumSmooth,             !- Roughness
    0.099883,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O795_Fabric_0.1346m,    !- Name
    Rough,                    !- Roughness
    0.134568,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O796_Plastic_0.0329m,    !- Name
    Smooth,                   !- Roughness
    0.032872,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O797_Plastic_0.0648m,    !- Name
    Smooth,                   !- Roughness
    0.064795,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O798_Wood_0.0588m,    !- Name
    MediumSmooth,             !- Roughness
    0.058828,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O799_Concrete_0.1792m,    !- Name
    MediumRough,              !- Roughness
    0.179184,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O800_Concrete_0.2098m,    !- Name
    MediumRough,              !- Roughness
    0.209769,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O801_Concrete_0.2355m,    !- Name
    MediumRough,              !- Roughness
    0.23546,                  !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O802_Concrete_0.2277m,    !- Name
    MediumRough,              !- Roughness
    0.227679,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O803_Wood_0.3538m,    !- Name
    MediumSmooth,             !- Roughness
    0.353786,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O804_Books_0.2072m,    !- Name
    MediumSmooth,             !- Roughness
    0.20724,                  !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O805_Plastic_0.0375m,    !- Name
    Smooth,                   !- Roughness
    0.037453,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O806_Plastic_0.0811m,    !- Name
    Smooth,                   !- Roughness
    0.081068,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O807_Wood_0.2170m,    !- Name
    MediumSmooth,             !- Roughness
    0.217049,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O808_Wood_0.0997m,    !- Name
    MediumSmooth,             !- Roughness
    0.099733,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O809_Plastic_0.0671m,    !- Name
    Smooth,                   !- Roughness
    0.067076,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O810_Plastic_0.1048m,    !- Name
    Smooth,                   !- Roughness
    0.104754,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O811_Wood_0.1045m,    !- Name
    MediumSmooth,             !- Roughness
    0.104475,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O812_Plastic_0.0735m,    !- Name
    Smooth,                   !- Roughness
    0.0735,                   !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O813_Plastic_0.1492m,    !- Name
    Smooth,                   !- Roughness
    0.149199,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O814_Plastic_0.1229m,    !- Name
    Smooth,                   !- Roughness
    0.122931,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O815_Plastic_0.2607m,    !- Name
    Smooth,                   !- Roughness
    0.260721,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O816_Wood_0.0960m,    !- Name
    MediumSmooth,             !- Roughness
    0.095951,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O817_Plastic_0.0930m,    !- Name
    Smooth,                   !- Roughness
    0.093046,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O818_Plastic_0.0532m,    !- Name
    Smooth,                   !- Roughness
    0.053196,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O819_Fabric_0.1615m,    !- Name
    Rough,                    !- Roughness
    0.161458,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O820_Wood_0.0796m,    !- Name
    MediumSmooth,             !- Roughness
    0.079614,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O821_Wood_0.0435m,    !- Name
    MediumSmooth,             !- Roughness
    0.043461,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O822_Wood_0.0481m,    !- Name
    MediumSmooth,             !- Roughness
    0.048084,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O823_Fabric_0.1303m,    !- Name
    Rough,                    !- Roughness
    0.13029,                  !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O824_Wood_0.0504m,    !- Name
    MediumSmooth,             !- Roughness
    0.050399,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O825_Wood_0.0477m,    !- Name
    MediumSmooth,             !- Roughness
    0.047703,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O826_Plastic_0.0166m,    !- Name
    Smooth,                   !- Roughness
    0.016597,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O827_Plastic_0.1826m,    !- Name
    Smooth,                   !- Roughness
    0.182641,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O828_Wood_0.0621m,    !- Name
    MediumSmooth,             !- Roughness
    0.062127,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O829_Wood_0.0367m,    !- Name
    MediumSmooth,             !- Roughness
    0.036709,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O830_Wood_0.0651m,    !- Name
    MediumSmooth,             !- Roughness
    0.065126,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O831_Wood_0.0627m,    !- Name
    MediumSmooth,             !- Roughness
    0.062687,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O832_Wood_0.3082m,    !- Name
    MediumSmooth,             !- Roughness
    0.308187,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O833_Wood_0.0471m,    !- Name
    MediumSmooth,             !- Roughness
    0.047083,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O834_Wood_0.0603m,    !- Name
    MediumSmooth,             !- Roughness
    0.060346,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O835_Wood_0.0609m,    !- Name
    MediumSmooth,             !- Roughness
    0.06093,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O836_Wood_0.0663m,    !- Name
    MediumSmooth,             !- Roughness
    0.066255,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O837_Plastic_0.1464m,    !- Name
    Smooth,                   !- Roughness
    0.146429,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O838_Wood_0.1025m,    !- Name
    MediumSmooth,             !- Roughness
    0.102544,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O839_Wood_0.1072m,    !- Name
    MediumSmooth,             !- Roughness
    0.107204,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O840_Fabric_0.0874m,    !- Name
    Rough,                    !- Roughness
    0.087417,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O841_Plastic_0.1282m,    !- Name
    Smooth,                   !- Roughness
    0.128169,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O842_Plastic_0.1042m,    !- Name
    Smooth,                   !- Roughness
    0.10418,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O843_Wood_0.0504m,    !- Name
    MediumSmooth,             !- Roughness
    0.050397,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O844_Wood_0.0617m,    !- Name
    MediumSmooth,             !- Roughness
    0.061684,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O845_Fabric_0.1963m,    !- Name
    Rough,                    !- Roughness
    0.196252,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O846_Wood_0.0517m,    !- Name
    MediumSmooth,             !- Roughness
    0.051659,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O847_Wood_0.0561m,    !- Name
    MediumSmooth,             !- Roughness
    0.056113,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O848_Fabric_0.1098m,    !- Name
    Rough,                    !- Roughness
    0.109815,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O849_Fabric_0.1012m,    !- Name
    Rough,                    !- Roughness
    0.101241,                 !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O850_Wood_0.0695m,    !- Name
    MediumSmooth,             !- Roughness
    0.069507,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O851_Plastic_0.1524m,    !- Name
    Smooth,                   !- Roughness
    0.152402,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O852_Plastic_0.2992m,    !- Name
    Smooth,                   !- Roughness
    0.299222,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O853_Wood_0.3106m,    !- Name
    MediumSmooth,             !- Roughness
    0.310599,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O854_Wood_0.0504m,    !- Name
    MediumSmooth,             !- Roughness
    0.050364,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O855_Wood_0.0265m,    !- Name
    MediumSmooth,             !- Roughness
    0.026515,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Z001_O856_Wood_0.0288m,    !- Name
    MediumSmooth,             !- Roughness
    0.028779,                 !- Thickness
