!-Generator IDFEditor 1.54
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

EnergyManagementSystem:Sensor,
    ZoneMeanAirTemp,         !- Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;
Schedule:Constant,DualSetpointControl,Thermal Zone: Story 1 East Lower Perimeter Space Thermostat Schedule Type Limits,4;

Schedule:Compact,
    HVAC Schedule,           !- Name
    Always On Discrete Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

Schedule:Compact,
    hsp,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 18;        !- Field 4

Schedule:Compact,
    csp,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00, 24,        !- Field 4
    Until: 02:00, 24,        !- Field 6
    Until: 03:00, 24,        !- Field 8
    Until: 04:00, 24,        !- Field 10
    Until: 05:00, 24,        !- Field 12
    Until: 06:00, 24,        !- Field 14
    Until: 07:00, 24,        !- Field 16
    Until: 08:00, 24,        !- Field 18
    Until: 09:00, 24,        !- Field 20
    Until: 10:00, 24,        !- Field 22
    Until: 11:00, 24,        !- Field 24
    Until: 12:00, 24,        !- Field 26
    Until: 13:00, 24,        !- Field 28
    Until: 14:00, 24,        !- Field 30
    Until: 15:00, 24,        !- Field 32
    Until: 16:00, 24,        !- Field 34
    Until: 17:00, 24,        !- Field 36
    Until: 18:00, 24,        !- Field 38
    Until: 19:00, 24,        !- Field 40
    Until: 20:00, 24,        !- Field 42
    Until: 21:00, 24,        !- Field 44
    Until: 22:00, 24,        !- Field 46
    Until: 23:00, 24,        !- Field 48
    Until: 24:00, 24;        !- Field 50

Version,24.1;

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,              !- Name
    280,                     !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
HeatBalanceAlgorithm,ConductionTransferFunction,200;
ZoneAirHeatBalanceAlgorithm,AnalyticalSolution,No,No;
ZoneAirContaminantBalance,No;
ZoneCapacitanceMultiplier:ResearchSpecial,Zone Capacitance Multiplier Research Special,,,,,;
Timestep,6;

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

Site:Location,
    Mountain View Moffett Fld Nas,  !- Name
    37.4,                    !- Latitude {deg}
    -122.05,                 !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    12;                      !- Elevation {m}

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.378,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.37,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    17.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.378,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.37,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    58100,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.378,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.37,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.378,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.37,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.5,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    0.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    12,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    10.4,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Mountain View/Moffet N Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -6.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101181,                  !- Barometric Pressure {Pa}
    0.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2022,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2022,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number,              !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 East Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 East Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 East Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 North Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 North Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 West Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 1 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 East Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 East Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 East Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 North Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 North Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 West Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 2 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 East Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 East Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 East Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 North Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 North Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 West Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 3 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 East Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 East Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 East Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 North Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 North Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 West Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 4 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 East Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 East Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 East Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 North Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 North Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 West Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 5 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 East Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 East Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 East Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 North Lower Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 North Upper Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 West Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: Story 6 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

Schedule:Day:Interval,
    PerimeterSpace Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    PerimeterSpace Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Weekend Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterSpace Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    CoreSpace Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Weekend Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.3;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.3;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.95,                    !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.5;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    21,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21;                      !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    21,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21;                      !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    WaterUse Latent Fraction Schedule 5p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Schedule 120F Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    48.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Sensible Fraction Schedule 20p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    CoreSpace Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    CoreSpace Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 East Lower Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Lower Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 North Upper Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 South Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Core Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 1 West Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Core Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 East Lower Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 North Upper Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 South Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 2 West Core Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Lower Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 East Upper Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 North Upper Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 South Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 3 West Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 East Lower Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 North Upper Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 4 South Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 North Upper Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Light Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Occ Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    Thermal Zone: Story 5 South Perimeter Space Equip Weekend Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.6,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
