!- Linux Line endings 

Version,
    24.1;                     !- Version Identifier

SimulationControl,
    YES,                      !- Do Zone Sizing Calculation
    YES,                      !- Do System Sizing Calculation
    YES,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    YES,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Ref Bldg Small Office Post1980_v1.3_5.0,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,       !- Algorithm
    No;                       !- Do Space Heat Balance for Sizing

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

SizingPeriod:DesignDay,
    LA,                       !- Name
    9,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29.6,                     !- Maximum DryBulb Temperature
    8.1,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101325,                   !- Barometric Pressure
    5.5,                      !- Wind Speed
    260,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.395,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.268,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    RUNPERIOD 1,              !- Name
    7,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    9,                        !- End Month
    30,                       !- End Day of Month
    ,                         !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    19.905,                   !- January Ground Temperature
    19.922,                   !- February Ground Temperature
    19.91,                    !- March Ground Temperature
    19.932,                   !- April Ground Temperature
    19.949,                   !- May Ground Temperature
    20.038,                   !- June Ground Temperature
    20.327,                   !- July Ground Temperature
    20.062,                   !- August Ground Temperature
    20.443,                   !- September Ground Temperature
    20.088,                   !- October Ground Temperature
    19.986,                   !- November Ground Temperature
    19.948;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.08,                    !- Annual Average Outdoor Air Temperature
    8;                        !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 07:00,             !- Field 12
    0.1,                      !- Field 13
    Until: 08:00,             !- Field 14
    0.2,                      !- Field 15
    Until: 12:00,             !- Field 16
    0.95,                     !- Field 17
    Until: 13:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 17:00,             !- Field 20
    0.95,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 20:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: AllOtherDays,        !- Field 39
    Until: 24:00,             !- Field 40
    0.0;                      !- Field 41

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday,            !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: SummerDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    1.0,                      !- Field 34
    For: WinterDesignDay,     !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.40,                     !- Field 4
    Until: 12:00,             !- Field 5
    0.90,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 18:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.40,                     !- Field 14
    For: Saturday,            !- Field 15
    Until: 06:00,             !- Field 16
    0.30,                     !- Field 17
    Until: 08:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 12:00,             !- Field 20
    0.5,                      !- Field 21
    Until: 17:00,             !- Field 22
    0.35,                     !- Field 23
    Until: 24:00,             !- Field 24
    0.30,                     !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1.0,                      !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0.30;                     !- Field 34

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    HTGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    11,                       !- Field 4
    Until: 22:00,             !- Field 5
    11,                       !- Field 6
    Until: 24:00,             !- Field 7
    11,                       !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    11,                       !- Field 11
    Until: 18:00,             !- Field 12
    11,                       !- Field 13
    Until: 24:00,             !- Field 14
    11,                       !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    11,                       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    11;                       !- Field 21

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: AllOtherDays,        !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PGESeasonsSchedule,       !- Name
    Number,                   !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    PGETOUSched,              !- Name
    Number,                   !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: WeekDays,            !- Field 2
    Until: 8:30,              !- Field 3
    3,                        !- Field 4
    Until: 21:30,             !- Field 5
    4,                        !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    3,                        !- Field 11
    Through: 10/31,           !- Field 12
    For: WeekDays,            !- Field 13
    Until: 8:30,              !- Field 14
    3,                        !- Field 15
    Until: 12:00,             !- Field 16
    4,                        !- Field 17
    Until: 18:00,             !- Field 18
    1,                        !- Field 19
    Until: 21:30,             !- Field 20
    4,                        !- Field 21
    Until: 24:00,             !- Field 22
    3,                        !- Field 23
    For: AllOtherDays,        !- Field 24
    Until: 24:00,             !- Field 25
    3,                        !- Field 26
    Through: 12/31,           !- Field 27
    For: WeekDays,            !- Field 28
    Until: 10:00,             !- Field 29
    3,                        !- Field 30
    Until: 22:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    3,                        !- Field 34
    For: AllOtherDays,        !- Field 35
    Until: 24:00,             !- Field 36
    3;                        !- Field 37

Schedule:Compact,
    CLGSETP_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    24,                       !- Field 4
    Until: 02:00,             !- Field 5
    24,                       !- Field 6
    Until: 03:00,             !- Field 7
    24,                       !- Field 8
    Until: 04:00,             !- Field 9
    24,                       !- Field 10
    Until: 05:00,             !- Field 11
    24,                       !- Field 12
    Until: 06:00,             !- Field 13
    24,                       !- Field 14
    Until: 07:00,             !- Field 15
    24,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24,                       !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24,                       !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24,                       !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    24,                       !- Field 46
    Until: 23:00,             !- Field 47
    24,                       !- Field 48
    Until: 24:00,             !- Field 49
    24;                       !- Field 50

Material,
    AtticFloor NonRes Insulation,    !- Name
    MediumRough,              !- Roughness
    0.0783780273543822,       !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Siding,              !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.11,                     !- Conductivity
    544.62,                   !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.6918,                   !- Conductivity
    1858,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW,          !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Siding,             !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.96,                    !- Conductivity
    7688.86,                  !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    HW CONCRETE,              !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std AC02,                 !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Wood,                     !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Concrete,                 !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal,                    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Books,                    !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum,                   !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    Plastic,                  !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Fabric,                   !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.06,                     !- Conductivity
    288,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582212-e2c2-2de1-9700-fa44b14fbded_0017_Plastic_0.0007m,    !- Name
    Smooth,                   !- Roughness
    0.000684,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582216-e2c2-2de1-97de-efcab1ef9c43_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582219-e2c2-2de1-9534-519142703037_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0958221b-e2c2-2de1-96b1-6233099811a0_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582246-e2c2-2de1-95ae-2afbd2e21231_0010_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582248-e2c2-2de1-94ff-edbe78c9c0b4_0010_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0958224a-e2c2-2de1-950b-a53ea2cb660d_0010_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0958224c-e2c2-2de1-948b-4417ac5f2711_0010_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0958224e-e2c2-2de1-943b-38e36345e2e7_0022_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582250-e2c2-2de1-9541-3efcbdc2dca4_0022_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582252-e2c2-2de1-96bf-d41dd0362f39_0022_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582254-e2c2-2de1-9434-162187eb819e_0022_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_09582256-e2c2-2de1-9662-c4bc7ca7c497_0022_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac754d-8d6f-2d13-8c81-d134a19b0045_0032_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0008_Plastic_0.0019m,    !- Name
    Smooth,                   !- Roughness
    0.001933,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0009_Wood_0.0627m,    !- Name
    MediumSmooth,             !- Roughness
    0.06271,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0010_Wood_0.0580m,    !- Name
    MediumSmooth,             !- Roughness
    0.058049,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0011_Wood_0.0208m,    !- Name
    MediumSmooth,             !- Roughness
    0.020757,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0012_Wood_0.0186m,    !- Name
    MediumSmooth,             !- Roughness
    0.018551,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0015_Wood_0.0520m,    !- Name
    MediumSmooth,             !- Roughness
    0.052013,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0016_Wood_0.0411m,    !- Name
    MediumSmooth,             !- Roughness
    0.041093,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0017_Wood_0.0630m,    !- Name
    MediumSmooth,             !- Roughness
    0.063001,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0018_Wood_0.0295m,    !- Name
    MediumSmooth,             !- Roughness
    0.029514,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0019_Wood_0.1121m,    !- Name
    MediumSmooth,             !- Roughness
    0.112103,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0020_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0021_Wood_0.0197m,    !- Name
    MediumSmooth,             !- Roughness
    0.019745,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0022_Wood_0.0115m,    !- Name
    MediumSmooth,             !- Roughness
    0.011494,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0023_Wood_0.0576m,    !- Name
    MediumSmooth,             !- Roughness
    0.057578,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0024_Wood_0.0099m,    !- Name
    MediumSmooth,             !- Roughness
    0.009883,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0025_Wood_0.0734m,    !- Name
    MediumSmooth,             !- Roughness
    0.073369,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0026_Wood_0.0201m,    !- Name
    MediumSmooth,             !- Roughness
    0.020148,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0027_Wood_0.0318m,    !- Name
    MediumSmooth,             !- Roughness
    0.031793,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0028_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0035_Wood_0.0313m,    !- Name
    MediumSmooth,             !- Roughness
    0.03132,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0045_Wood_0.0203m,    !- Name
    MediumSmooth,             !- Roughness
    0.020292,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0046_Wood_0.0239m,    !- Name
    MediumSmooth,             !- Roughness
    0.023868,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0f2f271b-b736-2f71-8f3a-e9265463abcb_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0f2f271d-b736-2f71-8d77-dfc428e30c1e_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0f2f271f-b736-2f71-8f74-15fd679c80d5_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_0f2f2721-b736-2f71-8cd7-8f86d4bd0437_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0013_Metal_0.0307m,    !- Name
    Smooth,                   !- Roughness
    0.030715,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0014_Wood_0.0383m,    !- Name
    MediumSmooth,             !- Roughness
    0.038344,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0015_Wood_0.0018m,    !- Name
    MediumSmooth,             !- Roughness
    0.001839,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0019_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0020_Wood_0.0188m,    !- Name
    MediumSmooth,             !- Roughness
    0.018752,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0028_Wood_0.0286m,    !- Name
    MediumSmooth,             !- Roughness
    0.028552,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0013_Metal_0.0265m,    !- Name
    Smooth,                   !- Roughness
    0.026456,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0014_Wood_0.0226m,    !- Name
    MediumSmooth,             !- Roughness
    0.022618,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0015_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0019_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0020_Wood_0.0214m,    !- Name
    MediumSmooth,             !- Roughness
    0.021391,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0028_Wood_0.0207m,    !- Name
    MediumSmooth,             !- Roughness
    0.020668,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17951-3938-2467-881b-3bcb3b80bad3_0011_Plastic_0.0046m,    !- Name
    Smooth,                   !- Roughness
    0.004618,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_10b17951-3938-2467-881b-3bcb3b80bad3_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1abf0914-a3da-2be8-8014-c0e3f94d64f0_0012_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0013_Wood_0.0244m,    !- Name
    MediumSmooth,             !- Roughness
    0.024393,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0025_Metal_0.0235m,    !- Name
    Smooth,                   !- Roughness
    0.023546,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0013_Wood_0.0430m,    !- Name
    MediumSmooth,             !- Roughness
    0.04304,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0025_Metal_0.0226m,    !- Name
    Smooth,                   !- Roughness
    0.02264,                  !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1d233ff6-e280-2b1a-8ed5-3eec62f9bb3f_0015_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1d2f8518-d757-207c-8d4a-b2f43254c68f_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1d2f8518-d757-207c-8d4a-b2f43254c68f_0011_Wood_0.0029m,    !- Name
    MediumSmooth,             !- Roughness
    0.002912,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1e0ccbe6-9783-2bd7-8d51-ca9e9226bf35_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_1e0ccbe6-9783-2bd7-8d51-ca9e9226bf35_0011_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_20c993c1-698f-29c5-86b8-50a2a0907e2b_0002_Wood_0.1010m,    !- Name
    MediumSmooth,             !- Roughness
    0.10104,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_20c993c1-698f-29c5-86b8-50a2a0907e2b_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_20c993c9-698f-29c5-850e-2a93df894437_0010_Plastic_0.0129m,    !- Name
    Smooth,                   !- Roughness
    0.012851,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_20c993cb-698f-29c5-86fd-1a409a569219_0010_Plastic_0.0081m,    !- Name
    Smooth,                   !- Roughness
    0.008063,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdba9-9e8d-2832-862b-b37293fcc0e1_0042_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdba9-9e8d-2832-862b-b37293fcc0e1_0043_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbab-9e8d-2832-85fa-87d12badb00e_0010_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbab-9e8d-2832-85fa-87d12badb00e_0024_Wood_0.0229m,    !- Name
    MediumSmooth,             !- Roughness
    0.022938,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbb2-9e8d-2832-87e5-7e474cf621ea_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbbd-9e8d-2832-87c1-a1a2c71cde80_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbc5-9e8d-2832-853e-137542cf1a9b_0042_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbc5-9e8d-2832-853e-137542cf1a9b_0043_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbc9-9e8d-2832-849c-9a10b4c87123_0010_Plastic_0.0144m,    !- Name
    Smooth,                   !- Roughness
    0.014437,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_210cdbc9-9e8d-2832-849c-9a10b4c87123_0024_Wood_0.0271m,    !- Name
    MediumSmooth,             !- Roughness
    0.027146,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0008_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0009_Wood_0.0083m,    !- Name
    MediumSmooth,             !- Roughness
    0.008309,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0011_Wood_0.0131m,    !- Name
    MediumSmooth,             !- Roughness
    0.013124,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0012_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0015_Wood_0.0538m,    !- Name
    MediumSmooth,             !- Roughness
    0.053821,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0016_Wood_0.0485m,    !- Name
    MediumSmooth,             !- Roughness
    0.048516,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0017_Wood_0.0007m,    !- Name
    MediumSmooth,             !- Roughness
    0.000727,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0019_Wood_0.1678m,    !- Name
    MediumSmooth,             !- Roughness
    0.167801,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0021_Wood_0.0024m,    !- Name
    MediumSmooth,             !- Roughness
    0.002388,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0023_Wood_0.0086m,    !- Name
    MediumSmooth,             !- Roughness
    0.008587,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0035_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2e4a395e-d452-21a0-9e17-3e0b72d47337_0010_Wood_0.0768m,    !- Name
    MediumSmooth,             !- Roughness
    0.076762,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_2e4a395e-d452-21a0-9e17-3e0b72d47337_0020_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0011_Wood_0.0086m,    !- Name
    MediumSmooth,             !- Roughness
    0.008636,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0016_Wood_0.0424m,    !- Name
    MediumSmooth,             !- Roughness
    0.042429,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0019_Wood_0.0033m,    !- Name
    MediumSmooth,             !- Roughness
    0.003288,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0011_Wood_0.0088m,    !- Name
    MediumSmooth,             !- Roughness
    0.008774,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0016_Wood_0.0410m,    !- Name
    MediumSmooth,             !- Roughness
    0.041048,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0019_Wood_0.0151m,    !- Name
    MediumSmooth,             !- Roughness
    0.015056,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0011_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0016_Wood_0.0138m,    !- Name
    MediumSmooth,             !- Roughness
    0.013798,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0019_Wood_0.0071m,    !- Name
    MediumSmooth,             !- Roughness
    0.007147,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0007_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0013_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0025_Metal_0.0238m,    !- Name
    Smooth,                   !- Roughness
    0.02383,                  !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0016_Wood_0.0467m,    !- Name
    MediumSmooth,             !- Roughness
    0.046738,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0034_Wood_0.0165m,    !- Name
    MediumSmooth,             !- Roughness
    0.016507,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0040_Wood_0.0238m,    !- Name
    MediumSmooth,             !- Roughness
    0.023825,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0051_Metal_0.0331m,    !- Name
    Smooth,                   !- Roughness
    0.033132,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0052_Metal_0.0077m,    !- Name
    Smooth,                   !- Roughness
    0.007681,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0055_Metal_0.0145m,    !- Name
    Smooth,                   !- Roughness
    0.014544,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0065_Wood_0.0308m,    !- Name
    MediumSmooth,             !- Roughness
    0.030837,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0081_Wood_0.0240m,    !- Name
    MediumSmooth,             !- Roughness
    0.024004,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0034_Wood_0.0142m,    !- Name
    MediumSmooth,             !- Roughness
    0.014203,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0040_Wood_0.0210m,    !- Name
    MediumSmooth,             !- Roughness
    0.021017,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0051_Metal_0.0020m,    !- Name
    Smooth,                   !- Roughness
    0.002,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0052_Metal_0.0089m,    !- Name
    Smooth,                   !- Roughness
    0.008887,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0055_Metal_0.0229m,    !- Name
    Smooth,                   !- Roughness
    0.022946,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0065_Wood_0.0228m,    !- Name
    MediumSmooth,             !- Roughness
    0.02278,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0013_Metal_0.0407m,    !- Name
    Smooth,                   !- Roughness
    0.040681,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0014_Wood_0.0246m,    !- Name
    MediumSmooth,             !- Roughness
    0.024593,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0015_Wood_0.0102m,    !- Name
    MediumSmooth,             !- Roughness
    0.010228,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0019_Wood_0.0042m,    !- Name
    MediumSmooth,             !- Roughness
    0.004234,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0020_Wood_0.0026m,    !- Name
    MediumSmooth,             !- Roughness
    0.002647,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0028_Wood_0.0095m,    !- Name
    MediumSmooth,             !- Roughness
    0.009495,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0013_Metal_0.0453m,    !- Name
    Smooth,                   !- Roughness
    0.04528,                  !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0014_Wood_0.0331m,    !- Name
    MediumSmooth,             !- Roughness
    0.033053,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0015_Wood_0.0301m,    !- Name
    MediumSmooth,             !- Roughness
    0.030069,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0019_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0020_Wood_0.0073m,    !- Name
    MediumSmooth,             !- Roughness
    0.007284,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0028_Wood_0.0095m,    !- Name
    MediumSmooth,             !- Roughness
    0.009503,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd8-12bf-2860-8773-e3dde9da2aff_0011_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5630cfd8-12bf-2860-8773-e3dde9da2aff_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0007_Wood_0.0206m,    !- Name
    MediumSmooth,             !- Roughness
    0.020624,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0017_Metal_0.0020m,    !- Name
    Smooth,                   !- Roughness
    0.002,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0018_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0007_Wood_0.0344m,    !- Name
    MediumSmooth,             !- Roughness
    0.034367,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0017_Metal_0.0036m,    !- Name
    Smooth,                   !- Roughness
    0.00364,                  !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0018_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0013_Plastic_0.0013m,    !- Name
    Smooth,                   !- Roughness
    0.001271,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0016_Concrete_0.0237m,    !- Name
    MediumRough,              !- Roughness
    0.023745,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0019_Concrete_0.0335m,    !- Name
    MediumRough,              !- Roughness
    0.033544,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0013_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0016_Concrete_0.0122m,    !- Name
    MediumRough,              !- Roughness
    0.012246,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0019_Concrete_0.0280m,    !- Name
    MediumRough,              !- Roughness
    0.027966,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0013_Plastic_0.0144m,    !- Name
    Smooth,                   !- Roughness
    0.014393,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0016_Concrete_0.0117m,    !- Name
    MediumRough,              !- Roughness
    0.011748,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0019_Concrete_0.0374m,    !- Name
    MediumRough,              !- Roughness
    0.037422,                 !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0005_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0006_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0008_Metal_0.0414m,    !- Name
    Smooth,                   !- Roughness
    0.041436,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0009_Metal_0.0373m,    !- Name
    Smooth,                   !- Roughness
    0.03729,                  !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0010_Metal_0.0361m,    !- Name
    Smooth,                   !- Roughness
    0.036137,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0022_Books_0.0293m,    !- Name
    MediumSmooth,             !- Roughness
    0.029307,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0023_Books_0.0261m,    !- Name
    MediumSmooth,             !- Roughness
    0.026104,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0049_Plastic_0.0068m,    !- Name
    Smooth,                   !- Roughness
    0.00685,                  !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0071_Books_0.0056m,    !- Name
    MediumSmooth,             !- Roughness
    0.005584,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0034_Wood_0.0319m,    !- Name
    MediumSmooth,             !- Roughness
    0.031858,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0040_Wood_0.0103m,    !- Name
    MediumSmooth,             !- Roughness
    0.010342,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0051_Metal_0.0310m,    !- Name
    Smooth,                   !- Roughness
    0.031005,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0052_Metal_0.0207m,    !- Name
    Smooth,                   !- Roughness
    0.020702,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0065_Wood_0.0132m,    !- Name
    MediumSmooth,             !- Roughness
    0.013198,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_8e0f1c2f-9e28-2339-85ae-05fc50d1a3a7_0002_Wood_0.0854m,    !- Name
    MediumSmooth,             !- Roughness
    0.085352,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_8e0f1c2f-9e28-2339-85ae-05fc50d1a3a7_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ba6fda96-a4c1-2dca-8248-86e771ef875a_0010_Wood_0.1004m,    !- Name
    MediumSmooth,             !- Roughness
    0.100379,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ba6fda9a-a4c1-2dca-8264-792c15aa9ef9_0010_Wood_0.1187m,    !- Name
    MediumSmooth,             !- Roughness
    0.118664,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ba6fda9a-a4c1-2dca-8264-792c15aa9ef9_0020_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ba6fda9c-a4c1-2dca-8185-456923749a4e_0010_Wood_0.1327m,    !- Name
    MediumSmooth,             !- Roughness
    0.132723,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ba6fda9c-a4c1-2dca-8185-456923749a4e_0020_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0005_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0006_Wood_0.0158m,    !- Name
    MediumSmooth,             !- Roughness
    0.015795,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0007_Wood_0.0440m,    !- Name
    MediumSmooth,             !- Roughness
    0.044037,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0008_Wood_0.0133m,    !- Name
    MediumSmooth,             !- Roughness
    0.013263,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0005_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0006_Wood_0.0239m,    !- Name
    MediumSmooth,             !- Roughness
    0.023851,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0008_Wood_0.0177m,    !- Name
    MediumSmooth,             !- Roughness
    0.017656,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0011_Wood_0.0028m,    !- Name
    MediumSmooth,             !- Roughness
    0.002843,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0013_Metal_0.0445m,    !- Name
    Smooth,                   !- Roughness
    0.044464,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0014_Wood_0.0310m,    !- Name
    MediumSmooth,             !- Roughness
    0.031042,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0015_Wood_0.0087m,    !- Name
    MediumSmooth,             !- Roughness
    0.008684,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0019_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0020_Wood_0.0112m,    !- Name
    MediumSmooth,             !- Roughness
    0.011241,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0028_Wood_0.0329m,    !- Name
    MediumSmooth,             !- Roughness
    0.032922,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0008_Plastic_0.0060m,    !- Name
    Smooth,                   !- Roughness
    0.005989,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0009_Wood_0.0443m,    !- Name
    MediumSmooth,             !- Roughness
    0.044343,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0010_Wood_0.0645m,    !- Name
    MediumSmooth,             !- Roughness
    0.064454,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0011_Wood_0.0214m,    !- Name
    MediumSmooth,             !- Roughness
    0.021432,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0012_Wood_0.0218m,    !- Name
    MediumSmooth,             !- Roughness
    0.021763,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0015_Wood_0.0625m,    !- Name
    MediumSmooth,             !- Roughness
    0.062546,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0019_Wood_0.0894m,    !- Name
    MediumSmooth,             !- Roughness
    0.089425,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0020_Wood_0.0126m,    !- Name
    MediumSmooth,             !- Roughness
    0.012609,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0021_Wood_0.0153m,    !- Name
    MediumSmooth,             !- Roughness
    0.015285,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0022_Wood_0.0073m,    !- Name
    MediumSmooth,             !- Roughness
    0.007298,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0023_Wood_0.0558m,    !- Name
    MediumSmooth,             !- Roughness
    0.055777,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0024_Wood_0.0273m,    !- Name
    MediumSmooth,             !- Roughness
    0.027298,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0025_Wood_0.0760m,    !- Name
    MediumSmooth,             !- Roughness
    0.076042,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0026_Wood_0.0197m,    !- Name
    MediumSmooth,             !- Roughness
    0.019691,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0027_Wood_0.0212m,    !- Name
    MediumSmooth,             !- Roughness
    0.021232,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0028_Wood_0.0578m,    !- Name
    MediumSmooth,             !- Roughness
    0.057822,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0033_Wood_0.0142m,    !- Name
    MediumSmooth,             !- Roughness
    0.014222,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0035_Wood_0.0039m,    !- Name
    MediumSmooth,             !- Roughness
    0.003922,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0045_Wood_0.0295m,    !- Name
    MediumSmooth,             !- Roughness
    0.02954,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0046_Wood_0.0149m,    !- Name
    MediumSmooth,             !- Roughness
    0.01485,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0503_Wood_0.0362m,    !- Name
    MediumSmooth,             !- Roughness
    0.036186,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c92fb594-f771-2064-879b-cc598a9dabe5_0011_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c92fb594-f771-2064-879b-cc598a9dabe5_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c92fb5a4-f771-2064-87c5-f2d2162ceae7_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c92fb5a9-f771-2064-86fc-ae25bdd558c4_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_c92fb5ab-f771-2064-842c-c342564aabcc_0014_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0016_Wood_0.0634m,    !- Name
    MediumSmooth,             !- Roughness
    0.063393,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0034_Wood_0.0126m,    !- Name
    MediumSmooth,             !- Roughness
    0.012596,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0040_Wood_0.0052m,    !- Name
    MediumSmooth,             !- Roughness
    0.005163,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0051_Metal_0.0183m,    !- Name
    Smooth,                   !- Roughness
    0.018304,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0052_Metal_0.0245m,    !- Name
    Smooth,                   !- Roughness
    0.024475,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0055_Metal_0.0020m,    !- Name
    Smooth,                   !- Roughness
    0.002,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0065_Wood_0.0276m,    !- Name
    MediumSmooth,             !- Roughness
    0.027576,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0081_Wood_0.0134m,    !- Name
    MediumSmooth,             !- Roughness
    0.013369,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0016_Wood_0.0550m,    !- Name
    MediumSmooth,             !- Roughness
    0.054995,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0034_Wood_0.0241m,    !- Name
    MediumSmooth,             !- Roughness
    0.024079,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0040_Wood_0.0157m,    !- Name
    MediumSmooth,             !- Roughness
    0.015671,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0051_Metal_0.0176m,    !- Name
    Smooth,                   !- Roughness
    0.017568,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0052_Metal_0.0247m,    !- Name
    Smooth,                   !- Roughness
    0.024723,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0055_Metal_0.0020m,    !- Name
    Smooth,                   !- Roughness
    0.002,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0065_Wood_0.0142m,    !- Name
    MediumSmooth,             !- Roughness
    0.014171,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0081_Wood_0.0154m,    !- Name
    MediumSmooth,             !- Roughness
    0.01543,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_dc42b37a-8d5c-2d2a-84dd-83aff10e0abe_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_dc42b37a-8d5c-2d2a-84dd-83aff10e0abe_0027_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_dc42b37a-8d5c-2d2a-84dd-83aff10e0abe_0032_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0008_Plastic_0.0052m,    !- Name
    Smooth,                   !- Roughness
    0.005204,                 !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0009_Wood_0.0725m,    !- Name
    MediumSmooth,             !- Roughness
    0.072544,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0010_Wood_0.0669m,    !- Name
    MediumSmooth,             !- Roughness
    0.066945,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0011_Wood_0.0228m,    !- Name
    MediumSmooth,             !- Roughness
    0.022819,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0012_Wood_0.0281m,    !- Name
    MediumSmooth,             !- Roughness
    0.028137,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0015_Wood_0.0639m,    !- Name
    MediumSmooth,             !- Roughness
    0.063916,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0016_Wood_0.0509m,    !- Name
    MediumSmooth,             !- Roughness
    0.050942,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0017_Wood_0.0600m,    !- Name
    MediumSmooth,             !- Roughness
    0.060008,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0018_Wood_0.0397m,    !- Name
    MediumSmooth,             !- Roughness
    0.039724,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0019_Wood_0.1223m,    !- Name
    MediumSmooth,             !- Roughness
    0.122348,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0020_Wood_0.0137m,    !- Name
    MediumSmooth,             !- Roughness
    0.013681,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0021_Wood_0.0374m,    !- Name
    MediumSmooth,             !- Roughness
    0.037407,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0022_Wood_0.0171m,    !- Name
    MediumSmooth,             !- Roughness
    0.017094,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0023_Wood_0.0787m,    !- Name
    MediumSmooth,             !- Roughness
    0.078748,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0024_Wood_0.0147m,    !- Name
    MediumSmooth,             !- Roughness
    0.014686,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0025_Wood_0.0865m,    !- Name
    MediumSmooth,             !- Roughness
    0.086512,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0026_Wood_0.0267m,    !- Name
    MediumSmooth,             !- Roughness
    0.026654,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0027_Wood_0.0314m,    !- Name
    MediumSmooth,             !- Roughness
    0.031368,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0028_Wood_0.0389m,    !- Name
    MediumSmooth,             !- Roughness
    0.038872,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0033_Wood_0.0111m,    !- Name
    MediumSmooth,             !- Roughness
    0.011146,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0035_Wood_0.0165m,    !- Name
    MediumSmooth,             !- Roughness
    0.016547,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0045_Wood_0.0200m,    !- Name
    MediumSmooth,             !- Roughness
    0.020047,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0046_Wood_0.0248m,    !- Name
    MediumSmooth,             !- Roughness
    0.024824,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc73797-765b-241a-9e2c-097c5989baf6_0503_Wood_0.0381m,    !- Name
    MediumSmooth,             !- Roughness
    0.038124,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0008_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0009_Wood_0.0674m,    !- Name
    MediumSmooth,             !- Roughness
    0.067365,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0010_Wood_0.0665m,    !- Name
    MediumSmooth,             !- Roughness
    0.066481,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0011_Wood_0.0208m,    !- Name
    MediumSmooth,             !- Roughness
    0.02083,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0012_Wood_0.0198m,    !- Name
    MediumSmooth,             !- Roughness
    0.019815,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0015_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0019_Wood_0.0898m,    !- Name
    MediumSmooth,             !- Roughness
    0.089772,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0020_Wood_0.0209m,    !- Name
    MediumSmooth,             !- Roughness
    0.020887,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0024_Wood_0.0071m,    !- Name
    MediumSmooth,             !- Roughness
    0.007073,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0025_Wood_0.0671m,    !- Name
    MediumSmooth,             !- Roughness
    0.067091,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0026_Wood_0.0170m,    !- Name
    MediumSmooth,             !- Roughness
    0.016964,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0027_Wood_0.0031m,    !- Name
    MediumSmooth,             !- Roughness
    0.003056,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_ddc7379b-765b-241a-9f45-c37e41608726_0035_Wood_0.0108m,    !- Name
    MediumSmooth,             !- Roughness
    0.01078,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0004_Wood_0.0067m,    !- Name
    MediumSmooth,             !- Roughness
    0.006691,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0014_Metal_0.0338m,    !- Name
    Smooth,                   !- Roughness
    0.03379,                  !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0024_Wood_0.0265m,    !- Name
    MediumSmooth,             !- Roughness
    0.026455,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0032_Books_0.0344m,    !- Name
    MediumSmooth,             !- Roughness
    0.034382,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0042_Books_0.0363m,    !- Name
    MediumSmooth,             !- Roughness
    0.036292,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238c-52a2-2879-89d9-a29ba04436e0_0049_Books_0.0138m,    !- Name
    MediumSmooth,             !- Roughness
    0.013764,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0004_Wood_0.0160m,    !- Name
    MediumSmooth,             !- Roughness
    0.015974,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0007_Wood_0.0250m,    !- Name
    MediumSmooth,             !- Roughness
    0.025,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0014_Metal_0.0485m,    !- Name
    Smooth,                   !- Roughness
    0.048504,                 !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0024_Wood_0.0331m,    !- Name
    MediumSmooth,             !- Roughness
    0.033128,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0032_Books_0.0351m,    !- Name
    MediumSmooth,             !- Roughness
    0.035146,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0035_Metal_0.0020m,    !- Name
    Smooth,                   !- Roughness
    0.002,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0040_Metal_0.0020m,    !- Name
    Smooth,                   !- Roughness
    0.002,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0042_Books_0.0266m,    !- Name
    MediumSmooth,             !- Roughness
    0.026602,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e44d238f-52a2-2879-88ec-e383a4d9abf3_0049_Books_0.0173m,    !- Name
    MediumSmooth,             !- Roughness
    0.017342,                 !- Thickness
    0.15,                     !- Conductivity
    850,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e48c48f4-8b2f-2858-88c2-fd5e4c33f5b8_0009_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_e48c48fb-8b2f-2858-890d-fb49b3db5573_0009_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_fcf66dba-622d-291c-8537-1ab5313bc52a_0016_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_fcf66dba-622d-291c-8537-1ab5313bc52a_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_fcf66dbc-622d-291c-8481-6e8761c93e21_0016_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_fcf66dbc-622d-291c-8481-6e8761c93e21_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_scanobj_fcf66dbe-622d-291c-8790-49f1fe8a02e5_0017_Plastic_0.0050m,    !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_201_conf_table_Wood_0.0294m,    !- Name
    MediumSmooth,             !- Roughness
    0.029412,                 !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    MediumSmooth,             !- Roughness
    0.125,                    !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    1000,                     !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.2165,                   !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,             !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,    !- Name
    4.08816,                  !- UFactor
    0.39;                     !- Solar Heat Gain Coefficient

Construction,
    Mass Non-res Ext Wall,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    Attic Non-res Floor,      !- Name
    1/2IN Gypsum,             !- Outside Layer
    AtticFloor NonRes Insulation,    !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    Attic Non-res Roof,       !- Name
    Roof Membrane,            !- Outside Layer
    Metal Decking;            !- Layer 2

Construction,
    ext-slab,                 !- Name
    HW CONCRETE,              !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int-walls,                !- Name
    1/2IN Gypsum,             !- Outside Layer
    1/2IN Gypsum;             !- Layer 2

Construction,
    Window Non-res Fixed,     !- Name
    NonRes Fixed Assembly Window;    !- Outside Layer

Construction,
    DropCeiling,              !- Name
    Std AC02;                 !- Outside Layer

Construction,
    AIR-WALL,                 !- Name
    MAT-AIR-WALL;             !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582212-e2c2-2de1-9700-fa44b14fbded_0017_Plastic_0.0007m,    !- Name
    Mat_scanobj_09582212-e2c2-2de1-9700-fa44b14fbded_0017_Plastic_0.0007m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582216-e2c2-2de1-97de-efcab1ef9c43_0017_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582216-e2c2-2de1-97de-efcab1ef9c43_0017_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582219-e2c2-2de1-9534-519142703037_0017_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582219-e2c2-2de1-9534-519142703037_0017_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0958221b-e2c2-2de1-96b1-6233099811a0_0017_Plastic_0.0050m,    !- Name
    Mat_scanobj_0958221b-e2c2-2de1-96b1-6233099811a0_0017_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582246-e2c2-2de1-95ae-2afbd2e21231_0010_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582246-e2c2-2de1-95ae-2afbd2e21231_0010_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582248-e2c2-2de1-94ff-edbe78c9c0b4_0010_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582248-e2c2-2de1-94ff-edbe78c9c0b4_0010_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0958224a-e2c2-2de1-950b-a53ea2cb660d_0010_Plastic_0.0050m,    !- Name
    Mat_scanobj_0958224a-e2c2-2de1-950b-a53ea2cb660d_0010_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0958224c-e2c2-2de1-948b-4417ac5f2711_0010_Plastic_0.0050m,    !- Name
    Mat_scanobj_0958224c-e2c2-2de1-948b-4417ac5f2711_0010_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0958224e-e2c2-2de1-943b-38e36345e2e7_0022_Plastic_0.0050m,    !- Name
    Mat_scanobj_0958224e-e2c2-2de1-943b-38e36345e2e7_0022_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582250-e2c2-2de1-9541-3efcbdc2dca4_0022_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582250-e2c2-2de1-9541-3efcbdc2dca4_0022_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582252-e2c2-2de1-96bf-d41dd0362f39_0022_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582252-e2c2-2de1-96bf-d41dd0362f39_0022_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582254-e2c2-2de1-9434-162187eb819e_0022_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582254-e2c2-2de1-9434-162187eb819e_0022_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_09582256-e2c2-2de1-9662-c4bc7ca7c497_0022_Plastic_0.0050m,    !- Name
    Mat_scanobj_09582256-e2c2-2de1-9662-c4bc7ca7c497_0022_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac754d-8d6f-2d13-8c81-d134a19b0045_0032_Plastic_0.0050m,    !- Name
    Mat_scanobj_0cac754d-8d6f-2d13-8c81-d134a19b0045_0032_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0008_Plastic_0.0019m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0008_Plastic_0.0019m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0009_Wood_0.0627m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0009_Wood_0.0627m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0010_Wood_0.0580m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0010_Wood_0.0580m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0011_Wood_0.0208m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0011_Wood_0.0208m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0012_Wood_0.0186m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0012_Wood_0.0186m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0015_Wood_0.0520m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0015_Wood_0.0520m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0016_Wood_0.0411m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0016_Wood_0.0411m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0017_Wood_0.0630m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0017_Wood_0.0630m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0018_Wood_0.0295m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0018_Wood_0.0295m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0019_Wood_0.1121m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0019_Wood_0.1121m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0020_Wood_0.0250m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0020_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0021_Wood_0.0197m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0021_Wood_0.0197m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0022_Wood_0.0115m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0022_Wood_0.0115m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0023_Wood_0.0576m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0023_Wood_0.0576m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0024_Wood_0.0099m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0024_Wood_0.0099m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0025_Wood_0.0734m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0025_Wood_0.0734m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0026_Wood_0.0201m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0026_Wood_0.0201m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0027_Wood_0.0318m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0027_Wood_0.0318m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0028_Wood_0.0250m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0028_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0035_Wood_0.0313m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0035_Wood_0.0313m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0045_Wood_0.0203m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0045_Wood_0.0203m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0046_Wood_0.0239m,    !- Name
    Mat_scanobj_0cac75b7-8d6f-2d13-8cb2-0b4e06913140_0046_Wood_0.0239m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0f2f271b-b736-2f71-8f3a-e9265463abcb_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_0f2f271b-b736-2f71-8f3a-e9265463abcb_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0f2f271d-b736-2f71-8d77-dfc428e30c1e_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_0f2f271d-b736-2f71-8d77-dfc428e30c1e_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0f2f271f-b736-2f71-8f74-15fd679c80d5_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_0f2f271f-b736-2f71-8f74-15fd679c80d5_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_0f2f2721-b736-2f71-8cd7-8f86d4bd0437_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_0f2f2721-b736-2f71-8cd7-8f86d4bd0437_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0013_Metal_0.0307m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0013_Metal_0.0307m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0014_Wood_0.0383m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0014_Wood_0.0383m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0015_Wood_0.0018m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0015_Wood_0.0018m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0019_Wood_0.0250m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0019_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0020_Wood_0.0188m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0020_Wood_0.0188m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0028_Wood_0.0286m,    !- Name
    Mat_scanobj_10b1792e-3938-2467-8bb3-172148ae5a67_0028_Wood_0.0286m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0013_Metal_0.0265m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0013_Metal_0.0265m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0014_Wood_0.0226m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0014_Wood_0.0226m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0015_Wood_0.0250m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0015_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0019_Wood_0.0250m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0019_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0020_Wood_0.0214m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0020_Wood_0.0214m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17944-3938-2467-8bac-5552375e4467_0028_Wood_0.0207m,    !- Name
    Mat_scanobj_10b17944-3938-2467-8bac-5552375e4467_0028_Wood_0.0207m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17951-3938-2467-881b-3bcb3b80bad3_0011_Plastic_0.0046m,    !- Name
    Mat_scanobj_10b17951-3938-2467-881b-3bcb3b80bad3_0011_Plastic_0.0046m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_10b17951-3938-2467-881b-3bcb3b80bad3_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_10b17951-3938-2467-881b-3bcb3b80bad3_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1abf0914-a3da-2be8-8014-c0e3f94d64f0_0012_Plastic_0.0050m,    !- Name
    Mat_scanobj_1abf0914-a3da-2be8-8014-c0e3f94d64f0_0012_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0013_Wood_0.0244m,    !- Name
    Mat_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0013_Wood_0.0244m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0025_Metal_0.0235m,    !- Name
    Mat_scanobj_1c211554-f201-2d25-8680-513a91547c2f_0025_Metal_0.0235m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0013_Wood_0.0430m,    !- Name
    Mat_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0013_Wood_0.0430m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0025_Metal_0.0226m,    !- Name
    Mat_scanobj_1c211556-f201-2d25-87f8-b0ac6ffb74fe_0025_Metal_0.0226m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1d233ff6-e280-2b1a-8ed5-3eec62f9bb3f_0015_Plastic_0.0050m,    !- Name
    Mat_scanobj_1d233ff6-e280-2b1a-8ed5-3eec62f9bb3f_0015_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1d2f8518-d757-207c-8d4a-b2f43254c68f_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_1d2f8518-d757-207c-8d4a-b2f43254c68f_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1d2f8518-d757-207c-8d4a-b2f43254c68f_0011_Wood_0.0029m,    !- Name
    Mat_scanobj_1d2f8518-d757-207c-8d4a-b2f43254c68f_0011_Wood_0.0029m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1e0ccbe6-9783-2bd7-8d51-ca9e9226bf35_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_1e0ccbe6-9783-2bd7-8d51-ca9e9226bf35_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_1e0ccbe6-9783-2bd7-8d51-ca9e9226bf35_0011_Wood_0.0250m,    !- Name
    Mat_scanobj_1e0ccbe6-9783-2bd7-8d51-ca9e9226bf35_0011_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_20c993c1-698f-29c5-86b8-50a2a0907e2b_0002_Wood_0.1010m,    !- Name
    Mat_scanobj_20c993c1-698f-29c5-86b8-50a2a0907e2b_0002_Wood_0.1010m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_20c993c1-698f-29c5-86b8-50a2a0907e2b_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_20c993c1-698f-29c5-86b8-50a2a0907e2b_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_20c993c9-698f-29c5-850e-2a93df894437_0010_Plastic_0.0129m,    !- Name
    Mat_scanobj_20c993c9-698f-29c5-850e-2a93df894437_0010_Plastic_0.0129m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_20c993cb-698f-29c5-86fd-1a409a569219_0010_Plastic_0.0081m,    !- Name
    Mat_scanobj_20c993cb-698f-29c5-86fd-1a409a569219_0010_Plastic_0.0081m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdba9-9e8d-2832-862b-b37293fcc0e1_0042_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdba9-9e8d-2832-862b-b37293fcc0e1_0042_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdba9-9e8d-2832-862b-b37293fcc0e1_0043_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdba9-9e8d-2832-862b-b37293fcc0e1_0043_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbab-9e8d-2832-85fa-87d12badb00e_0010_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdbab-9e8d-2832-85fa-87d12badb00e_0010_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbab-9e8d-2832-85fa-87d12badb00e_0024_Wood_0.0229m,    !- Name
    Mat_scanobj_210cdbab-9e8d-2832-85fa-87d12badb00e_0024_Wood_0.0229m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbb2-9e8d-2832-87e5-7e474cf621ea_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdbb2-9e8d-2832-87e5-7e474cf621ea_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbbd-9e8d-2832-87c1-a1a2c71cde80_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdbbd-9e8d-2832-87c1-a1a2c71cde80_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbc5-9e8d-2832-853e-137542cf1a9b_0042_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdbc5-9e8d-2832-853e-137542cf1a9b_0042_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbc5-9e8d-2832-853e-137542cf1a9b_0043_Plastic_0.0050m,    !- Name
    Mat_scanobj_210cdbc5-9e8d-2832-853e-137542cf1a9b_0043_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbc9-9e8d-2832-849c-9a10b4c87123_0010_Plastic_0.0144m,    !- Name
    Mat_scanobj_210cdbc9-9e8d-2832-849c-9a10b4c87123_0010_Plastic_0.0144m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_210cdbc9-9e8d-2832-849c-9a10b4c87123_0024_Wood_0.0271m,    !- Name
    Mat_scanobj_210cdbc9-9e8d-2832-849c-9a10b4c87123_0024_Wood_0.0271m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0008_Plastic_0.0050m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0008_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0009_Wood_0.0083m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0009_Wood_0.0083m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0011_Wood_0.0131m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0011_Wood_0.0131m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0012_Wood_0.0250m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0012_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0015_Wood_0.0538m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0015_Wood_0.0538m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0016_Wood_0.0485m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0016_Wood_0.0485m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0017_Wood_0.0007m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0017_Wood_0.0007m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0019_Wood_0.1678m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0019_Wood_0.1678m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0021_Wood_0.0024m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0021_Wood_0.0024m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0023_Wood_0.0086m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0023_Wood_0.0086m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0035_Wood_0.0250m,    !- Name
    Mat_scanobj_2451c048-fae8-24f6-9043-f1604dbada2c_0035_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2e4a395e-d452-21a0-9e17-3e0b72d47337_0010_Wood_0.0768m,    !- Name
    Mat_scanobj_2e4a395e-d452-21a0-9e17-3e0b72d47337_0010_Wood_0.0768m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_2e4a395e-d452-21a0-9e17-3e0b72d47337_0020_Plastic_0.0050m,    !- Name
    Mat_scanobj_2e4a395e-d452-21a0-9e17-3e0b72d47337_0020_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0011_Wood_0.0086m,    !- Name
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0011_Wood_0.0086m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0016_Wood_0.0424m,    !- Name
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0016_Wood_0.0424m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0019_Wood_0.0033m,    !- Name
    Mat_scanobj_38770c95-86d7-27b8-8717-3485b411ddc7_0019_Wood_0.0033m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0011_Wood_0.0088m,    !- Name
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0011_Wood_0.0088m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0016_Wood_0.0410m,    !- Name
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0016_Wood_0.0410m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0019_Wood_0.0151m,    !- Name
    Mat_scanobj_38770c99-86d7-27b8-85c7-2a09ba38e105_0019_Wood_0.0151m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0011_Wood_0.0250m,    !- Name
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0011_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0016_Wood_0.0138m,    !- Name
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0016_Wood_0.0138m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0019_Wood_0.0071m,    !- Name
    Mat_scanobj_38770c9d-86d7-27b8-869e-4f713b04f290_0019_Wood_0.0071m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0007_Plastic_0.0050m,    !- Name
    Mat_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0007_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0013_Wood_0.0250m,    !- Name
    Mat_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0013_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0025_Metal_0.0238m,    !- Name
    Mat_scanobj_422885ce-192d-25fc-851a-df2d675a6559_0025_Metal_0.0238m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0016_Wood_0.0467m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0016_Wood_0.0467m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0034_Wood_0.0165m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0034_Wood_0.0165m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0040_Wood_0.0238m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0040_Wood_0.0238m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0051_Metal_0.0331m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0051_Metal_0.0331m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0052_Metal_0.0077m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0052_Metal_0.0077m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0055_Metal_0.0145m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0055_Metal_0.0145m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0065_Wood_0.0308m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0065_Wood_0.0308m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0081_Wood_0.0240m,    !- Name
    Mat_scanobj_4a9a43eb-7736-2874-862e-a4c23d88831f_0081_Wood_0.0240m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0034_Wood_0.0142m,    !- Name
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0034_Wood_0.0142m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0040_Wood_0.0210m,    !- Name
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0040_Wood_0.0210m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0051_Metal_0.0020m,    !- Name
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0051_Metal_0.0020m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0052_Metal_0.0089m,    !- Name
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0052_Metal_0.0089m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0055_Metal_0.0229m,    !- Name
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0055_Metal_0.0229m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0065_Wood_0.0228m,    !- Name
    Mat_scanobj_5555106a-36f1-29c0-8913-df1ba3c3cfd5_0065_Wood_0.0228m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0013_Metal_0.0407m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0013_Metal_0.0407m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0014_Wood_0.0246m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0014_Wood_0.0246m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0015_Wood_0.0102m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0015_Wood_0.0102m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0019_Wood_0.0042m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0019_Wood_0.0042m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0020_Wood_0.0026m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0020_Wood_0.0026m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0028_Wood_0.0095m,    !- Name
    Mat_scanobj_5630cfcf-12bf-2860-8784-83d28a611a83_0028_Wood_0.0095m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0013_Metal_0.0453m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0013_Metal_0.0453m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0014_Wood_0.0331m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0014_Wood_0.0331m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0015_Wood_0.0301m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0015_Wood_0.0301m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0019_Wood_0.0250m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0019_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0020_Wood_0.0073m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0020_Wood_0.0073m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0028_Wood_0.0095m,    !- Name
    Mat_scanobj_5630cfd1-12bf-2860-86b2-e7a96bc32c19_0028_Wood_0.0095m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd8-12bf-2860-8773-e3dde9da2aff_0011_Plastic_0.0050m,    !- Name
    Mat_scanobj_5630cfd8-12bf-2860-8773-e3dde9da2aff_0011_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5630cfd8-12bf-2860-8773-e3dde9da2aff_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_5630cfd8-12bf-2860-8773-e3dde9da2aff_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0007_Wood_0.0206m,    !- Name
    Mat_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0007_Wood_0.0206m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0017_Metal_0.0020m,    !- Name
    Mat_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0017_Metal_0.0020m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0018_Plastic_0.0050m,    !- Name
    Mat_scanobj_5ed77dd4-c4f5-27a0-8476-f3048ea53ef5_0018_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0007_Wood_0.0344m,    !- Name
    Mat_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0007_Wood_0.0344m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0017_Metal_0.0036m,    !- Name
    Mat_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0017_Metal_0.0036m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0018_Plastic_0.0050m,    !- Name
    Mat_scanobj_5ed77dd8-c4f5-27a0-85c7-c9cfc4feb6dd_0018_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0013_Plastic_0.0013m,    !- Name
    Mat_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0013_Plastic_0.0013m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0016_Concrete_0.0237m,    !- Name
    Mat_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0016_Concrete_0.0237m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0019_Concrete_0.0335m,    !- Name
    Mat_scanobj_6bde60e6-9162-246f-8d7f-823d12b5e358_0019_Concrete_0.0335m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0013_Plastic_0.0050m,    !- Name
    Mat_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0013_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0016_Concrete_0.0122m,    !- Name
    Mat_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0016_Concrete_0.0122m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0019_Concrete_0.0280m,    !- Name
    Mat_scanobj_6bde60ea-9162-246f-8e87-899570bd80e6_0019_Concrete_0.0280m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0013_Plastic_0.0144m,    !- Name
    Mat_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0013_Plastic_0.0144m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0016_Concrete_0.0117m,    !- Name
    Mat_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0016_Concrete_0.0117m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0019_Concrete_0.0374m,    !- Name
    Mat_scanobj_6bde60ec-9162-246f-8d34-324b01605c9c_0019_Concrete_0.0374m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0005_Plastic_0.0050m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0005_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0006_Plastic_0.0050m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0006_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0008_Metal_0.0414m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0008_Metal_0.0414m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0009_Metal_0.0373m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0009_Metal_0.0373m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0010_Metal_0.0361m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0010_Metal_0.0361m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0022_Books_0.0293m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0022_Books_0.0293m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0023_Books_0.0261m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0023_Books_0.0261m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0049_Plastic_0.0068m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0049_Plastic_0.0068m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0071_Books_0.0056m,    !- Name
    Mat_scanobj_751a5598-fe61-2c3b-8cf2-1c23632af9b4_0071_Books_0.0056m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0034_Wood_0.0319m,    !- Name
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0034_Wood_0.0319m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0040_Wood_0.0103m,    !- Name
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0040_Wood_0.0103m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0051_Metal_0.0310m,    !- Name
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0051_Metal_0.0310m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0052_Metal_0.0207m,    !- Name
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0052_Metal_0.0207m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0065_Wood_0.0132m,    !- Name
    Mat_scanobj_7ab2a9c5-ebc6-2056-89c7-920e98f0cf5a_0065_Wood_0.0132m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_8e0f1c2f-9e28-2339-85ae-05fc50d1a3a7_0002_Wood_0.0854m,    !- Name
    Mat_scanobj_8e0f1c2f-9e28-2339-85ae-05fc50d1a3a7_0002_Wood_0.0854m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_8e0f1c2f-9e28-2339-85ae-05fc50d1a3a7_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_8e0f1c2f-9e28-2339-85ae-05fc50d1a3a7_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_ba6fda96-a4c1-2dca-8248-86e771ef875a_0010_Wood_0.1004m,    !- Name
    Mat_scanobj_ba6fda96-a4c1-2dca-8248-86e771ef875a_0010_Wood_0.1004m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_ba6fda9a-a4c1-2dca-8264-792c15aa9ef9_0010_Wood_0.1187m,    !- Name
    Mat_scanobj_ba6fda9a-a4c1-2dca-8264-792c15aa9ef9_0010_Wood_0.1187m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_ba6fda9a-a4c1-2dca-8264-792c15aa9ef9_0020_Plastic_0.0050m,    !- Name
    Mat_scanobj_ba6fda9a-a4c1-2dca-8264-792c15aa9ef9_0020_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_ba6fda9c-a4c1-2dca-8185-456923749a4e_0010_Wood_0.1327m,    !- Name
    Mat_scanobj_ba6fda9c-a4c1-2dca-8185-456923749a4e_0010_Wood_0.1327m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_ba6fda9c-a4c1-2dca-8185-456923749a4e_0020_Plastic_0.0050m,    !- Name
    Mat_scanobj_ba6fda9c-a4c1-2dca-8185-456923749a4e_0020_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0005_Wood_0.0250m,    !- Name
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0005_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0006_Wood_0.0158m,    !- Name
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0006_Wood_0.0158m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0007_Wood_0.0440m,    !- Name
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0007_Wood_0.0440m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0008_Wood_0.0133m,    !- Name
    Mat_scanobj_bcb0fe04-4f39-2c70-9f03-d0eec592de24_0008_Wood_0.0133m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0005_Wood_0.0250m,    !- Name
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0005_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0006_Wood_0.0239m,    !- Name
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0006_Wood_0.0239m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0008_Wood_0.0177m,    !- Name
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0008_Wood_0.0177m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0011_Wood_0.0028m,    !- Name
    Mat_scanobj_bcb0fe06-4f39-2c70-9c24-a8dd7496c2f8_0011_Wood_0.0028m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0007_Wood_0.0250m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0007_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0013_Metal_0.0445m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0013_Metal_0.0445m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0014_Wood_0.0310m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0014_Wood_0.0310m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0015_Wood_0.0087m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0015_Wood_0.0087m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0019_Wood_0.0250m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0019_Wood_0.0250m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0020_Wood_0.0112m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0020_Wood_0.0112m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0028_Wood_0.0329m,    !- Name
    Mat_scanobj_bf9a3d9e-45a5-2e80-83c6-4e427c5586a2_0028_Wood_0.0329m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0008_Plastic_0.0060m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0008_Plastic_0.0060m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0009_Wood_0.0443m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0009_Wood_0.0443m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0010_Wood_0.0645m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0010_Wood_0.0645m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0011_Wood_0.0214m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0011_Wood_0.0214m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0012_Wood_0.0218m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0012_Wood_0.0218m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0015_Wood_0.0625m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0015_Wood_0.0625m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0019_Wood_0.0894m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0019_Wood_0.0894m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0020_Wood_0.0126m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0020_Wood_0.0126m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0021_Wood_0.0153m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0021_Wood_0.0153m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0022_Wood_0.0073m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0022_Wood_0.0073m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0023_Wood_0.0558m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0023_Wood_0.0558m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0024_Wood_0.0273m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0024_Wood_0.0273m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0025_Wood_0.0760m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0025_Wood_0.0760m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0026_Wood_0.0197m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0026_Wood_0.0197m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0027_Wood_0.0212m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0027_Wood_0.0212m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0028_Wood_0.0578m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0028_Wood_0.0578m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0033_Wood_0.0142m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0033_Wood_0.0142m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0035_Wood_0.0039m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0035_Wood_0.0039m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0045_Wood_0.0295m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0045_Wood_0.0295m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0046_Wood_0.0149m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0046_Wood_0.0149m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0503_Wood_0.0362m,    !- Name
    Mat_scanobj_c7895f07-339c-2d13-8176-7418b6e8d7ce_0503_Wood_0.0362m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c92fb594-f771-2064-879b-cc598a9dabe5_0011_Plastic_0.0050m,    !- Name
    Mat_scanobj_c92fb594-f771-2064-879b-cc598a9dabe5_0011_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c92fb594-f771-2064-879b-cc598a9dabe5_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_c92fb594-f771-2064-879b-cc598a9dabe5_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c92fb5a4-f771-2064-87c5-f2d2162ceae7_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_c92fb5a4-f771-2064-87c5-f2d2162ceae7_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c92fb5a9-f771-2064-86fc-ae25bdd558c4_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_c92fb5a9-f771-2064-86fc-ae25bdd558c4_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_c92fb5ab-f771-2064-842c-c342564aabcc_0014_Plastic_0.0050m,    !- Name
    Mat_scanobj_c92fb5ab-f771-2064-842c-c342564aabcc_0014_Plastic_0.0050m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0016_Wood_0.0634m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0016_Wood_0.0634m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0034_Wood_0.0126m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0034_Wood_0.0126m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0040_Wood_0.0052m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0040_Wood_0.0052m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0051_Metal_0.0183m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0051_Metal_0.0183m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0052_Metal_0.0245m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0052_Metal_0.0245m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0055_Metal_0.0020m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0055_Metal_0.0020m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0065_Wood_0.0276m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0065_Wood_0.0276m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0081_Wood_0.0134m,    !- Name
    Mat_scanobj_d7d40d60-7a5d-2b36-9573-5d5fe8bae949_0081_Wood_0.0134m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_201_conf_table_Wood_0.0294m,    !- Name
    Mat_obj_201_conf_table_Wood_0.0294m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_202_bookshelf_wall_Wood_0.1250m,    !- Name
    Mat_obj_202_bookshelf_wall_Wood_0.1250m;    !- Outside Layer

CONSTRUCTION,
    Constr_obj_203_chairs_total_Plastic_0.0200m,    !- Name
    Mat_obj_203_chairs_total_Plastic_0.0200m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0016_Wood_0.0550m,    !- Name
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0016_Wood_0.0550m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0034_Wood_0.0241m,    !- Name
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0034_Wood_0.0241m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0040_Wood_0.0157m,    !- Name
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0040_Wood_0.0157m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0051_Metal_0.0176m,    !- Name
    Mat_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0051_Metal_0.0176m;    !- Outside Layer

CONSTRUCTION,
    Constr_scanobj_d7d40d62-7a5d-2b36-955e-86a394caeabb_0052_Metal_0.0247m,    !- Name
